<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN"
    "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html;charset=utf-8" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <title>
      The Project Gutenberg eBook of Hawkins Electrical Guide Number 8, by Nehemiah Hawkins.
    </title>
    <link rel="coverpage" href="images/cover.jpg" />
    <style type="text/css">

body {
    margin-left: 10%;
    margin-right: 10%;
}

    h1,h2 {
    text-align: center;
    clear: both;
}

.h_subtitle{font-weight: normal; font-size: smaller;}

p { margin-top: .51em; text-align: justify; text-indent: 1.5em; margin-bottom: .49em; }
p.no-indent { margin-top: .51em; text-align: justify; text-indent: 0em; margin-bottom: .49em;}
p.author    { margin-top: 1em; margin-right: 5%; text-align: right;}
p.f90       { font-size: 90%;  text-align: center; text-indent: 0em; }
p.f90_left  { font-size: 90%;  text-align: left; text-indent: 0em; }
p.f110      { font-size: 110%; text-align: center; text-indent: 0em; }
p.f150      { font-size: 150%; text-align: center; text-indent: 0em; }
p.f200      { font-size: 200%; text-align: center; text-indent: 0em; }

.space-above1 { margin-top: 1em; }
.space-above2 { margin-top: 2em; }
.space-above3 { margin-top: 3em; }

.space-below1 { margin-bottom: 1em; }
.space-below2 { margin-bottom: 2em; }

.center   {text-align: center;
           text-indent: 0; }
p {
    margin-top: .51em;
    text-align: justify;
    margin-bottom: .49em;
}

img {max-width: 100%; height: auto;}
sup {vertical-align: top; font-size: 70%;}

hr.r5     {width: 5%; margin-top: 1em; margin-bottom: 1em;
                      margin-left: 47.5%; margin-right: 47.5%; }
hr.chap {width: 65%; margin-left: 17.5%; margin-right: 17.5%; }

table {
    margin-left: auto;
    margin-right: auto;
}

    .tr_grey    {background-color: #C0C0C0;}
    .tr_lt_grey {background-color: #E8E8E8;}

    .tdl      {text-align: left;}
    .tdr      {text-align: right;}
    .tdc      {text-align: center;}
    .tdl_toc  {text-align: left; text-indent: -1em;}
    .tdc_top    {text-align: center;  vertical-align: top;}
    .tdc_bott   {text-align: center;  vertical-align: bottom;}

.pagenum {
    /*  visibility: hidden;  */
    position: absolute;
    left: 92%;
    font-size: smaller;
    text-align: right;
}

.blockquot {
    margin-left: 10%;
    margin-right: 10%;
    font-size: 90%;
}

.bbox     {border: solid 2px;}
.smcap    {font-variant: small-caps;}
.u        {text-decoration: underline;}
.rad {border-top: thin black solid;}

.figcenter   {
    margin: auto;
    text-align: center;
}

.footnote         {margin-left: 10%; margin-right: 10%; font-size: 0.9em;}
.footnote .label  {position: absolute; right: 84%; text-align: right;}

.fnanchor {
    vertical-align: super;
    font-size: .8em;
    text-decoration:
    none;
}

.transnote {background-color: #E6E6FA;
    color: black;
     font-size:smaller;
     padding:0.5em;
     margin-bottom:5em;
     font-family:sans-serif, serif; }
    </style>
  </head>

<body>


<pre>

The Project Gutenberg EBook of Hawkins Electrical Guide Vol. 8 (of 10), by 
Nehemiah Hawkins

This eBook is for the use of anyone anywhere in the United States and most
other parts of the world at no cost and with almost no restrictions
whatsoever.  You may copy it, give it away or re-use it under the terms of
the Project Gutenberg License included with this eBook or online at
www.gutenberg.org.  If you are not located in the United States, you'll have
to check the laws of the country where you are located before using this ebook.

Title: Hawkins Electrical Guide Vol. 8 (of 10)
       A Progressive Course of Study for Engineers, Electricians,
              Students, and Those Desiring to Acquire a Working Knowledge
              of Electricity and Its Applications

Author: Nehemiah Hawkins

Release Date: September 28, 2015 [EBook #50068]

Language: English

Character set encoding: UTF-8

*** START OF THIS PROJECT GUTENBERG EBOOK HAWKINS ELECTRICAL GUIDE, VOL 8 ***




Produced by Juliet Sutherland, Paul Marshall and the Online
Distributed Proofreading Team at http://www.pgdp.net






</pre>

<div class="bbox">
<p class="center space-below1">
THE THOUGHT IS IN THE QUESTION&emsp;THE INFORMATION IS IN THE ANSWER</p>

<h1>HAWKINS ELECTRICAL GUIDE<br />NUMBER EIGHT</h1>
<hr class="r5" />
<p class="f200 space-above1"><b>QUESTIONS<br />ANSWERS<br />&amp;<br />ILLUSTRATIONS</b></p>

<p class="center">A PROGRESSIVE COURSE OF STUDY FOR ENGINEERS,<br />
ELECTRICIANS, STUDENTS AND THOSE DESIRING TO<br />
ACQUIRE A WORKING KNOWLEDGE OF</p>

<p class="f150 space-above1"><b>ELECTRICITY AND ITS APPLICATIONS</b></p>
<p class="f110 space-above2">A PRACTICAL TREATISE<br />by<br />HAWKINS AND STAFF</p>
<p class="center space-above2"><b>THEO AUDEL &amp; CO. 72 FIFTH AVE. NEW YORK</b>.</p>

<p class="center space-above2">COPYRIGHTED, 1915,<br />BY<br />THEO. AUDEL &amp; CO.,<br /><span class="smcap">New York.</span></p>
<p class="center space-above3">Printed in the United States.</p>
</div>
<p class="f150 space-above2 space-below2"><b>TABLE OF CONTENTS<br />GUIDE No. 8</b></p>

<table border="0" cellspacing="2" summary="Table of Contents." cellpadding="0">
  <tbody><tr>
      <td colspan="2" class="tdl_toc"><b>WAVE FORM MEASUREMENT</b></td>
      <td class="tdr"><a href="#Page_1839">1,839&nbsp;to&nbsp;1,868</a></td>
    </tr><tr>
      <td class="tdl"><br /></td>
      <td class="tdl"><br />
Importance of wave form measurement&mdash;<b>methods</b>:
step by step; constantly recording&mdash;<b>classes of
apparatus</b>: wave indication; <i>oscillographs</i>&mdash;<b>step
by step methods</b>&mdash;Joubert's; four part commutator;
modified four part commutator; ballistic galvanometer;
zero; Hospitalier ondograph&mdash;<b>constantly recording
methods</b>: cathode ray; glow light; moving iron; moving
coil; hot wire&mdash;<b>oscillographs</b>&mdash;moving coil type;
construction and operation; production of the time scale;
oscillograms&mdash;falling plate camera; its use.</td>
      <td class="tdr"><br /></td>
    </tr><tr>
      <td colspan="3" class="tdc">&nbsp;</td>
    </tr><tr>
      <td colspan="2" class="tdl_toc"><b>SWITCHBOARDS</b></td>
      <td class="tdr"><a href="#Page_1869">1,869&nbsp;to&nbsp;1,884</a></td>
    </tr><tr>
      <td class="tdl"><br /></td>
      <td class="tdl"><br />
<b>General principles</b>: diagram&mdash;small plant a.c.
switchboard&mdash;<b>switchboard panels</b>; <b>generator
panel</b>; diagram of connections&mdash;simple method of
determining bus bar capacity&mdash;feeder panel&mdash;diagrams of
connection for two phase and three phase installations.</td>
    </tr><tr>
      <td colspan="3" class="tdc">&nbsp;</td>
    </tr><tr>
      <td colspan="2" class="tdl_toc"><b>ALTERNATING CURRENT WIRING</b></td>
      <td class="tdr"><a href="#Page_1885">1,885&nbsp;to&nbsp;1,914</a></td>
    </tr><tr>
      <td class="tdl"><br /></td>
      <td class="tdl"><br />Effects to be considered in making
calculations&mdash;<b>induction</b>; self- and mutual; mutual
induction, how caused&mdash;<b>transpositions</b>&mdash;inductance
per mile of three phase circuit, table&mdash;<b>capacity</b>;
table&mdash;<b>frequency&mdash;skin effect</b>; calculation;
table&mdash;<b>corona effect</b>; its manifestation;
critical voltage; spacing of wires&mdash;<b>resistance of
wires&mdash;impedance&mdash;power factor</b>; apparent current;
usual power factors encountered; example&mdash;<b>wire
calculations&mdash;sizes of wire&mdash;table of the property of
copper wire&mdash;drop</b>; example&mdash;current&mdash;example
covering horse power, watts, apparent load, current, size of wire,
drop, voltage at the alternator, and electrical horse power.</td>
      <td class="tdr"><br /></td>
    </tr><tr>
      <td colspan="3" class="tdc">&nbsp;</td>
    </tr><tr>
      <td colspan="2" class="tdl_toc"><b>POWER STATIONS</b></td>
      <td class="tdr"><a href="#Page_1915">1,915&nbsp;to&nbsp;1,988</a></td>
    </tr><tr>
      <td class="tdl"><br /></td>
      <td class="tdl"><br />
Classification&mdash;<b>central stations</b>; types: a.c.,
d.c., and a.c. and d.c.; reciprocating engine vs.
turbine&mdash;<b>location of central stations</b>; price of
land; trouble after erection; water supply; service
requiring direct current&mdash;<b>size of plant</b>; nature
of load; peak load; load factor; machinery required;
example; factors of evaporation; grate surface per
horse power&mdash;<b>general arrangement of station</b>;
belt drive with counter shaft; desirable features of
belt drive; conditions, suitable for counter shaft
drive; location of engine and boilers; the steam pipe;
piping between engine and condenser; number and type
of engine; superheated steam; switchboard location;
individual belt drive; direct drive&mdash;<b>station
construction</b>&mdash;<b>foundations</b>&mdash;<b>walls</b>&mdash;
<b>roofs</b>&mdash;<b>floors</b>&mdash;<b>chimneys</b>;
cost of chimneys and mechanical draft; high chimneys
ill advised&mdash;<b>steam turbine</b>; types: impulse
and reaction; why high vacuum is necessary; the
working pressure&mdash;<b>hydro-electric plants</b>&mdash;water
turbines; types: impulse, reaction&mdash;<b>isolated
plants</b>&mdash;<b>sub-stations</b>; arrangement; three phase
installations; reactance coils in sub-stations; portable
sub-stations.</td>
      <td class="tdr"><br /></td>
    </tr><tr>
      <td colspan="3" class="tdc">&nbsp;</td>
    </tr><tr>
      <td colspan="2" class="tdl_toc"><b>MANAGEMENT</b></td>
      <td class="tdr"><a href="#Page_1989">1,989&nbsp;to&nbsp;2,114</a></td>
    </tr><tr>
      <td class="tdl"><br /></td>
      <td class="tdl"><br />
The term "management"&mdash;<b>selection</b>; general
considerations&mdash;<b>selection of generators</b>;
efficiency of generators; size and number;
regulation&mdash;<b>installation</b>; precautions;
handling of armatures; assembling a machine; speed
of generators; calculation of pulley sizes; gear
wheels&mdash;<b>belts</b>; various belt drives; horse
power transmitted by belts; velocity of belt; endless
belts&mdash;<b>switchboards</b>; essential points of difference
between single phase and three phase switchboard wiring;
assembling a switchboard; usual equipment.

<b>Operation of Alternators&mdash;alternators in parallel</b>;
synchronizing; lamp methods; action of amortisseur winding;
synchronizing three phase alternators; disadvantage of
lamp method&mdash;<b>cutting out alternator</b>; precautions;
hunting&mdash;<b>alternators in series</b>.

<b>Transformers</b>; selection; efficiency; kind of oil
used; detection of moisture; drying oil; regulation;
transformers in parallel; polarity test&mdash;<b>motor
generators</b>; various types and conditions requiring
same&mdash;<b>dynamotors</b>; precautions&mdash;<b>rotary
converters</b>; objections to single phase type; operation
when driven by direct current, by alternating current; most
troublesome part; efficiency; overload; starting; starting
current.

<b>Electrical measuring instruments</b>; location;
readings; station voltmeters; points relating to
ammeters; attention necessary; usual remedies to correct
voltmeter&mdash;<b>how to test generators</b>; commercial
efficiency; various tests.

<b>Station Testing:</b> resistance measurement by "drop"
method&mdash;methods of connecting ammeter voltmeter and
wattmeter for measurement of power&mdash;<b>motor testing:</b>
single phase motor&mdash;three phase motor, voltmeter and
ammeter method; two wattmeter method; polyphase wattmeter
method; one wattmeter method; one wattmeter and Y box
method&mdash;three phase motor with neutral brought out; single
wattmeter method&mdash;temperature test, three phase induction
motor&mdash;<b>three phase alternator testing:</b> excitation
or magnetization curve test&mdash;synchronous impedance
test&mdash;load test&mdash;three phase alternator or synchronous
motor temperature test&mdash;<b>direct current motor</b> or
<b>generator testing:</b> magnetization curve&mdash;(shunt)
external characteristic&mdash;direct current motor testing;
load and speed tests&mdash;temperature test, "loading back"
method&mdash;<b>compound dynamo testing</b>: external
characteristic, adjustable load&mdash;<b>transformer testing</b>:
external characteristic, adjustable load&mdash;<b>transformer
testing</b>: core loss and leakage or exciting current
test&mdash;copper loss&mdash;copper loss by wattmeter measurement
and impedance&mdash;temperature&mdash;insulation&mdash;internal
insulation&mdash;insulation resistance&mdash;polarity&mdash;winding
or ratio tests.</td>
      <td class="tdr"><br /></td>
    </tr>
 </tbody>
</table>

<p><span class="pagenum"><a name="Page_1839" id="Page_1839">1839</a></span></p>
<hr class="chap" />
<h2><span class="h_subtitle">CHAPTER LXIII</span><br /><b>WAVE FORM MEASUREMENT</b></h2>

<p>The great importance of the wave form in alternating current work
is never denied, though it has sometimes been overlooked. The
application of large gas engines to the driving of alternators
operated in parallel requires an accurate knowledge of the wave form,
and a close conformation to a sine wave if parallel operation is
to be satisfactory. It is also important that the fluctuations in
magnetism of the field poles should be known, especially if solid
steel pole faces be used.</p>

<div class="blockquot">
<p>If an alternator armature winding be connected in delta, the presence
of a third harmonic becomes objectionable, as it gives rise to
circulating currents in the winding itself, which increase the
heating and lowers the efficiency of the machine.</p>

<p>That the importance of having a good wave form is being realized, is
proved by the increasing prevalence in alternator specifications of a
clause specifying the maximum divergence allowable from a true sine
wave. It is however perhaps not always realized that an alternator
which gives a good pressure wave on no load may give a very bad one
under certain loads, and the ability of the machine to maintain a
good wave form under severe conditions of load is a better criterion
of its good design than is the shape of its wave at no load.</p>

<p>The question of wave form is of special interest to the power station
engineer. Upon it depends the answer to the questions: whether he may
ground his neutral wires without getting large circulating currents;
whether he may safely run any combination of his alternators in
parallel; whether the constants of his distributing circuit are of an
order liable to cause dangerous voltage surges due to resonance with
the harmonics of his pressure wave; what stresses he is getting in
his insulation due to voltage surges when switching on or off, etc.
<span class="pagenum"><a name="Page_1840" id="Page_1840">1840</a></span>
It has been shown by Rossler and Welding that the luminous efficiency
of the alternating current arc may be 44 per cent. higher with a flat
topped than with a peaked pressure wave, while on the other hand it
is well known that transformers are more efficient on a peaked wave.
Also the accuracy of many alternating current instruments depends
upon the wave shape.</p>

<p class="space-below1">In making insulation breakdown tests on cables, insulators,
or machinery, large errors may be introduced unless the wave form at the
time of the test be known. It is not sufficient even to know that
the testing alternator gives a close approximation to a sine wave
at no load; since if the capacity current of the apparatus under
test be moderately large compared with the full load current of the
testing alternator, the charging current taken may be sufficient to
distort the wave form considerably, thus giving wrong results to the
disadvantage of either the manufacturer or purchaser.</p></div>

<div class="figcenter">
  <a name="fig2583"></a>
  <img src="images/i-0284.jpg" alt="_" width="600" height="493" />
  <p class="f90 space-below1"><span class="smcap">Fig.</span> 2,583.&mdash;General
     Electric simultaneous record of three waves with common zero.</p>
</div>

<p>The desirability of a complete knowledge of the manner in
which the pressure and current varies during the cycle, has
resulted in various methods and apparatus being devised for
<span class="pagenum"><a name="Page_1841" id="Page_1841">1841</a></span>
obtaining this knowledge. The apparatus in use for such purpose
may be divided into two general classes,</p>

<p class="no-indent">
&emsp;&emsp;1. Wave indicators;<br />
&emsp;&emsp;2. Oscillographs.<br /><br />

and the methods employed with these two species of apparatus
may be described respectively as,<br /><br />

&emsp;&emsp;1. Step by step;<br />
&emsp;&emsp;2. Constantly recording.<br /><br />

that is to say, in the first instance, a number of instantaneous
<span class="pagenum"><a name="Page_1842" id="Page_1842">1842</a></span>
values are obtained at various points of the cycle, which are
plotted and a curve traced through the several points thus
obtained. A constantly recording method is one in which an
infinite number of values are determined and recorded by the
machine, thus giving a complete record of the cycle, leaving no
portion of the wave to be filled in.</p>

<div class="figcenter">
  <a name="fig2584"></a>
  <img src="images/i-0285.jpg" alt="_" width="600" height="630" />
  <p class="f90 space-below1"><span class="smcap">Fig.</span> 2,584.&mdash;General
          Electric simultaneous record of three waves with separate zeros.</p>
</div>

<div class="figcenter">
  <a name="fig2585"></a>
  <img src="images/i010.jpg" alt="_" width="600" height="586" />
  <p class="f90_left space-below1">Figs. 2,585 and 2,586.&mdash;Oscillograms (from paper by
    Morris and Catterson-Smith, Proc. I. E. E., Vol. XXXIII, page 1,023),
    showing <i>how the current varies</i> <b>in one of the armature coils
    of a direct current motor</b>. Fig. 2,585 was obtained with the
    brushes in the neutral position, and fig. 2,586 with the brushes
    shifted forward.</p>
</div>

<p>The various methods of determining the wave form may be further classified as:
<span class="pagenum"><a name="Page_1843" id="Page_1843">1843</a></span></p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdl">&nbsp;</td>
      <td class="tdl">&#10100;&ensp;Joubert's method;</td>
    </tr><tr>
      <td class="tdl">&nbsp;</td>
      <td class="tdl">&#10100;&ensp;Four part commutator method;</td>
    </tr><tr>
      <td class="tdl">&nbsp;</td>
      <td class="tdl">&#10100;&ensp;Modified four part commutator method;</td>
    </tr><tr>
      <td class="tdl">1. Step by step&emsp;&nbsp;</td>
      <td class="tdl">&#10100;&ensp;Ballistic galvanometer method;</td>
    </tr><tr>
      <td class="tdl">&nbsp;</td>
      <td class="tdl">&#10100;&ensp;Zero method;</td>
    </tr><tr>
      <td class="tdl">&nbsp;</td>
      <td class="tdl">&#10100;&ensp;By Hospitalier ondograph.</td>
    </tr>
 </tbody>
</table>

<div class="figcenter">
  <a name="fig2587"></a>
  <img src="images/i011a.jpg" alt="_" width="600" height="123" />
  <p class="f90_left space-below1"><span class="smcap">Fig. 2,587.</span>&mdash;<b>Oscillogram</b>
by Bailey and Cleghorne (Proc. I.E.E., Vol. XXXVIII), <b>showing</b>
<i>the sparking pressure or pressure between the brush and the
commutator segment at the moment of separation</i>. The waves fall into
groups of three owing to the fact that there were three armature
coils in each slot.</p>
</div>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdl">&nbsp;</td>
      <td class="tdl">&nbsp;</td>
      <td class="tdl">&#10100;&ensp;cathode ray;</td>
    </tr><tr>
      <td class="tdl">&nbsp;</td>
      <td class="tdl">&#10100;&ensp;by use of various types&emsp;&nbsp;</td>
      <td class="tdl">&#10100;&ensp;glow light;</td>
    </tr><tr>
      <td class="tdl">2. constantly recording&emsp;&nbsp;</td>
      <td class="tdl">&#10100;&ensp;of <b>oscillograph</b>,</td>
      <td class="tdl">&#10100;&ensp;moving iron;</td>
    </tr><tr>
      <td class="tdl">&nbsp;</td>
      <td class="tdl">&#10100;&ensp;such as</td>
      <td class="tdl">&#10100;&ensp;moving coil;</td>
    </tr><tr>
      <td class="tdl">&nbsp;</td>
      <td class="tdl">&nbsp;</td>
      <td class="tdl">&#10100;&ensp;hot wire.</td>
    </tr><tr>
      <td class="tdl">&nbsp;</td>
      <td class="tdl">&nbsp;</td>
      <td class="tdl">&nbsp;</td>
    </tr>
 </tbody>
</table>

<div class="figcenter">
  <a name="fig2588"></a>
  <img src="images/i011b.jpg" alt="_" width="600" height="321" />
  <p class="f90_left space-below1"><span class="smcap">Fig. 2,588.</span>&mdash;Various
wave forms. The sine wave represents a current or pressure which
varies according to the sine law. A distorted wave is due to the
properties of the circuit, for instance, the effect of hysteresis in
an iron core introduced into a coil is to distort the current wave by
adding harmonics so that the ascending and descending portions may
not be symmetrical. A peaked wave has a large maximum as compared
with its virtual value. A peaked wave is produced by a machine with
concentrated winding.</p>
</div>

<p><b>Joubert's Method.</b>&mdash;The apparatus required for
determining the wave form by this step by step method, consists of
a galvanometer, condenser, two, two way switches, resistance and
adjustable contact maker, as shown in <a href="#fig2589">fig. <b>2,589</b></a>.
<span class="pagenum"><a name="Page_1844" id="Page_1844">1844</a></span></p>

<div class="blockquot">
<p>The contact maker is attached to the alternator shaft so that it will
rotate synchronously with the latter. By means of the adjustable
contact, the instant of "making" that is, of "closing" the testing
circuit may be varied, and the angular position of the armature, at
which the testing circuit is closed, determined from the scale, which
is divided into degrees.</p>

<p class="space-below1">A resistance is placed in series with one of the alternator
leads, such that the drop across it, gives sufficient pressure for testing.</p>
</div>

<div class="figcenter">
  <a name="fig2589"></a>
  <img src="images/i012.jpg" alt="_" width="600" height="368" />
  <p class="f90 space-below1"><span class="smcap">Fig. 2,589.</span>&mdash;Diagram
illustrating Joubert's <b>step by step method</b> of wave form measurement.</p>
</div>

<p><b>Ques. Describe the method of making the test.</b></p>

<p>Ans. For current wave measurement switch No. 1 is placed on
contact F, and for pressure wave measurement, on contact G, switch
No. 2 is now turned to M and the drop across the resistance (assuming
switch No. 1 to be turned to contact F) measured by charging the
condenser, and then discharging it through the galvanometer by
turning the switch to S. This is repeated for a number of positions
of the contact maker, noting each time the galvanometer reading and
position of the contact maker. By plotting the positions of contact
maker as abscissæ, and the galvanometer readings as ordinates, the
curve drawn through them will represent the wave form.
<span class="pagenum"><a name="Page_1845" id="Page_1845">1845</a></span></p>

<div class="blockquot">
<p>The apparatus is calibrated by passing a known constant current
through the resistance.</p></div>

<div class="figcenter">
  <a name="fig2590"></a>
  <img src="images/i013a.jpg" alt="_" width="600" height="263" />
  <p class="f90_left space-below1"><span class="smcap">Fig. 2,590.</span>&mdash;<b>Four
part commutator method</b> of wave form measurement. The contact
device consists of two slip rings and a four part commutator. One
slip ring is connected to one terminal of the source, the other to
the voltmeter, and the commutator to the condenser. By adjusting
R when a known direct current pressure is impressed across the
terminals, the voltmeter can be rendered direct reading.</p>
</div>

<div class="figcenter">
  <a name="fig2591"></a>
  <img src="images/i013b.jpg" alt="_" width="600" height="418" />
  <p class="f90_left space-below1"><span class="smcap">Fig. 2,591.</span>&mdash;<b>Modified
four part commutator method</b> of wave form measurement (Duncan's
modification). By this method one contact maker can be used for any
number of waves having the same frequency. Electro-dynamometers are
used and the connections are made as here shown. The moving coils
are connected in series to the contact maker, and the fixed coils
are connected to the various sources to be investigated, then the
deflection will be steady and by calibration with direct current can
be made to read directly in volts.</p>
</div>
<p><span class="pagenum"><a name="Page_1846" id="Page_1846">1846</a></span></p>

<div class="figcenter">
  <a name="fig2592"></a>
  <img src="images/i014.jpg" alt="_" width="600" height="364" />
  <p class="f90_left space-below1"><span class="smcap">Fig. 2,592.</span>&mdash;Diagram
illustrating the <b>ballistic galvanometer method</b> of wave
form measurement. <b>The test may be made</b> as described in the
accompanying text, or in case the contact breaker is belted instead
of attached rigidly to the shaft, it could be arranged to run
slightly out of synchronism, then by taking readings at regular
intervals, points will be obtained along the curve without moving the
contact breaker. If this method be used, a non-adjustable contact
breaker suffices. <b>In arranging the belt drive</b> so as to run
slightly out of synchronism, if the pulleys be of the same size, the
desired result is obtained by pasting a thin strip of paper around
the face of one of the pulleys thus altering the velocity ratio of
the drive slightly from unity.</p>
</div>

<p><b>Ballistic Galvanometer Method.</b>&mdash;This method, which is
due to Kubber, employs a <i>contact breaker</i> instead of a <i>contact
maker</i>. The distinction between these two devices should be
noted: A contact maker keeps the circuit <i>closed</i> during each
revolution for a short interval only, whereas, a contact breaker
keeps the circuit <i>open</i> for a short interval only.</p>

<div class="blockquot">

<p><a href="#fig2592">Fig. 2,592</a>, shows the necessary apparatus and connections
for applying the ballistic galvanometer method. The contact breaker consists of a
commutator having an ebonite or insulating segment and two brushes.
<span class="pagenum"><a name="Page_1847" id="Page_1847">1847</a></span></p>

<p><i>In operation</i> the contact breaker keeps the circuit closed during
all of each revolution, except the brief interval in which the
brushes pass over the ebonite segment.</p>

<p>The contact breaker is adjustable and has a scale enabling its
various positions of adjustment to be noted.</p></div>

<p><b>Ques. Describe the test.</b></p>

<p class="space-below1">Ans. The contact breaker is placed in successive
positions and galvanometer readings taken, the switch being turned to F,
<a href="#fig2592">fig. 2,592</a>, in measuring the current wave, and to G
in measuring the pressure wave. The results thus obtained are plotted
giving respectively current and pressure waves.</p>

<div class="figcenter">
  <a name="fig2593"></a>
  <img src="images/i-0286.jpg" alt="_" width="600" height="380" />
  <p class="f90_left space-below1"><span class="smcap">Figs.</span>. 2,593 and
2,594.&mdash;<b>Two curves</b> <i>representing pressure and current
respectively of a rotary converter.</i> Fig. 2,593, pressure wave V,
fig. 2,594 current wave C. These waves were obtained from
a converter which was being driven by an alternator by means of an independent
motor. The rotary converter was supplying idle current to some
unloaded transformers and the ripples clearly visible in the pressure
wave V, correspond to the number of teeth in the armature of the
rotary converter.</p>
</div>

<p><b>Ques. How is the apparatus calibrated?</b></p>

<p>Ans. By sending a constant current of known value through the resistance R.
<span class="pagenum"><a name="Page_1848" id="Page_1848">1848</a></span></p>

<p><b>Zero Method.</b>&mdash;In electrical measurements, a zero method is
one <i>in which the arrangement of the testing devices is such that the
value of the quantity being measured is shown when the galvanometer
needle points to</i> <b>zero</b>.</p>

<p>In the zero method either a contact maker or contact breaker may
be used in connection with a galvanometer and slide wire bridge, as
shown in <a href="#fig2595">figs. 2,595</a> and <a href="#fig2596">2,596</a>.</p>

<div class="figcenter">
  <a name="fig2595"></a>
  <img src="images/i016.jpg" alt="_" width="600" height="361" />
  <p class="f90_left space-below1"><span class="smcap">Fig. 2,595.</span>&mdash;Diagram
illustrating zero method of wave measurement with <i>contact</i>
<b>maker</b>. The voltage of the battery must be at least as great as
the maximum pressure to be measured and must be kept constant.</p>
</div>

<p><b>Ques. What capacity of battery should be used?</b></p>

<p>Ans. Its voltage should be as great as the maximum pressure
to be measured.</p>

<p><b>Ques. What necessary condition must be maintained in the
battery?</b></p>

<p>Ans. Its pressure must be kept constant.</p>

<p><b>Ques. How are instantaneous values measured?</b></p>

<p>Ans. The bridge contact A is adjusted till the galvanometer
<span class="pagenum"><a name="Page_1849" id="Page_1849">1849</a></span>
shows no deflection, then the length AS is a measure of the pressure.</p>

<p class="blockquot">
The drop between these points can be directly measured with a
voltmeter if desired.</p>

<p><b>Ques. How did Mershon modify the test?</b></p>

<p>Ans. He used a telephone instead of the galvanometer to
determine the correct placement of the bridge contact A.</p>

<div class="figcenter">
  <a name="fig2596"></a>
  <img src="images/i017.jpg" alt="_" width="600" height="346" />
  <p class="f90_left space-below1"><span class="smcap">Fig. 2,596.</span>&mdash;Diagram
illustrating zero method of wave measurement with <i>contact</i>
<b>breaker</b>. The voltage of the battery must be at least as great
as the maximum pressure to be measured and must be kept constant.</p>
</div>

<p><b>Ques. How can the instantaneous values be recorded?</b></p>

<p>Ans. By attaching to the contact A, a pencil controlled by an
electro-magnet arranged to strike a revolving paper card at the
instant of no deflection, the paper being carried on a drum.</p>

<p><b>Hospitalier Ondograph.</b>&mdash;The device known by this name is
a development of the Joubert step by step method of wave form
measurement, that is to say, the principle on which its
<span class="pagenum"><a name="Page_1850" id="Page_1850">1850</a></span>
<b>action is based</b>, consists in <i>automatically charging a
condenser from each 100th wave, and discharging it through a
recording galvanometer, each successive charge of the condenser being
automatically taken from a point a little farther along the wave.</i></p>

<div class="figcenter">
  <a name="fig2597"></a>
  <img src="images/i018.jpg" alt="_" width="600" height="717" />
  <p class="f90_left space-below1"><span class="smcap">Fig. 2,597.</span>&mdash;Diagram
of Hospitalier ondograph showing mechanism and connections. It
represents a development of Joubert's step by step method of wave
form measurement.</p>
</div>

<div class="blockquot">
<p>As shown in the diagram, <a href="#fig2597">fig. 2,597</a>, the ondograph
consists of a synchronous motor A, operated from the source of the wave form
to be measured, connected by gears B to a commutator D, in such a
manner that while the motor makes a certain number of revolutions,
the commutator makes a like number diminished by unity; that is to
say, if the speed of the motor be 900 revolutions per minute, the
commutator will have a speed of 899.
<span class="pagenum"><a name="Page_1851" id="Page_1851">1851</a></span></p>

<p>The commutator has three contacts, arranged to automatically charge
the condenser <i>cc'</i> from the line, and discharge it through the
galvanometer E, the deflection of which will be proportional to the
pressure at any particular instant when contact is made.</p>

<p>In <a href="#fig2597">fig. 2,597</a>, GG' are the motor terminals, HH' are
connected to the condenser <i>cc'</i> through a resistance (to prevent sparking
at the commutator) and I, I' are the connections to the service to
be measured.</p>

<p>A permanent magnet type of recording galvanometer is employed.
Its moving coil E receives the discharges of the condenser in
rapid succession and turns slowly from one side to the other.</p>
</div>

<div class="figcenter">
  <a name="fig2598"></a>
  <img src="images/i-0287.jpg" alt="_" width="600" height="404" />
  <p class="f90_left space-below1"><span class="smcap">Fig. 2,598.</span>&mdash;View
of Hospitalier ondograph. <b>In operation</b>, a long pivoted
pointer carrying a pen and actuated by electro-magnets, records on
a revolving drum a wave form representing the alternating current,
pressure or current wave.</p>
</div>

<div class="blockquot">
<p>The movable part operates a long needle (separately mounted) carrying
a pen F, which traces the curve on the rotating cylinder C. This
cylinder is geared to the synchronous motor to run at such a speed
as to register three complete waves upon its circumference.</p>

<p>By substituting an electromagnetic galvanometer for the permanent
magnet galvanometer, and by using the magnet coils as current coils
and the moving coil as the volt coil, the instrument can be made to
draw watt curves. <a href="#fig2598">Fig. 2,598</a> shows the general
appearance of the ondograph.</p>
</div>

<p><span class="pagenum"><a name="Page_1852" id="Page_1852">1852</a></span>
<b>Cathode Ray Oscillograph.</b>&mdash;This type of apparatus for
measuring wave form was devised by Braun, and consists of a cathode
ray tube having a fluorescent screen at one end, a small diaphragm
with a hole in it at its middle, and two coils of a few turns each,
placed outside it at right angles to one another. These coils carry
currents <i>proportional to the</i> <b>pressure</b> <i>and</i>
<b>current</b> <i>respectively</i> of the circuit under observation.</p>

<div class="figcenter">
  <a name="fig2599"></a>
  <img src="images/i-0288.jpg" alt="_" width="600" height="627" />
  <p class="f90_left space-below1"><span class="smcap">Fig. 2,599.</span>&mdash;General
Electric <b>moving coil oscillograph</b> complete <b>with tracing
table</b>. The tracing table is employed for observing the waves, and
by using a piece of transparent paper, the waves under observation
appear as a continuous band of light which can be traced, thus
making a permanent record. This is not, however, to be regarded as
a recording attachment, and can not be used where instantaneous
phenomena are being investigated. <b>The synchronous motor</b> for
operating the synchronous mirror in connection with tracing and
viewing attachment is wound for 100 to 115 volts, 25 to 125 cycles,
and should, of course, be run from the same machine which furnishes
power to the circuit under observation. A rheostat for steadying
and adjusting the current should be connected in series with the
motor. <b>The beam from the vibrator mirrors</b> <i>striking this
synchronous mirror moves back and forth over the curved glass, and
gives the length of the wave; the movement of the vibrator mirror
gives the amplitude, and the combination gives the wave complete</i>. An
arc lamp or projection lantern produces the image reflected by the
mirrors upon the film, tracing table or screen. For the rotation of
the photographic film, a small direct current shunt wound motor is
ordinarily used.</p>
</div>

<p><span class="pagenum"><a name="Page_1853" id="Page_1853">1853</a></span>
The ray then moves so as to produce an energy diagram on
the fluorescent screen.</p>

<div class="figcenter">
  <a name="fig2600"></a>
  <img src="images/i-0289.jpg" alt="_" width="600" height="380" />
  <p class="f90_left space-below1"><span class="smcap">Fig. 2,600.</span>&mdash;General
Electric moving coil oscillograph. <b>The moving elements</b>
<i>consist of single loops of flat wire carrying a small mirror and
held in tension by small spiral springs</i>. The current passing
down one side and up the other, forces one side forward and the
other backward, thus causing the mirror to vibrate on a vertical
axis. The vibrator elements fit into chambers between the poles of
electro-magnets, and are adjustable, so as to move the beam from the
mirror, both vertically and horizontally. A sensitized photographic
film is wrapped around a drum and held by spring clamps. The drum,
with film, is placed in a case and a cap then placed over the end,
making the case light, when the index is either up or down. The
loading is done in a dark room. A driving dog is screwed into the
drum shaft, and which, when the drum and case are in place, revolves
the film past a slot. <b>When an exposure is to be made</b>, the
index is moved from the closed position, thus opening the slot in the
case and exposing the film to the beam of light from the vibrating
mirrors when the electrically operated shutter is open. The slot
is then closed by moving the index to "<b>Exposed</b>." A slide
with ground glass can be inserted in place of the film case or roll
holder to arrange the optical system when making adjustments. The
shutter operating mechanism is arranged so as to hold the shutter
open during exactly one revolution of the film drum. There are two
devices connected to the shutter operating mechanism; one opens the
shutter at the instant the end of the film passes the slot; the other
opens immediately, at any part of the film, and both give exposure
during one revolution. The first is useful when making investigations
in which the events are either recurring, or their beginnings known
or under control, and the second when the time of the event is not
under control, such as the blowing of fuses or opening of circuit
breakers.</p></div>

<p>The instrument is much used in wireless telegraphy, as it is capable
of showing the characteristics of currents of very high frequency.
<span class="pagenum"><a name="Page_1854" id="Page_1854">1854</a></span></p>

<div class="figcenter">
  <a name="fig2601"></a>
  <img src="images/i-0290-1.jpg" alt="_" width="600" height="297" />
  <p class="f90_left space-below1"><span class="smcap">Fig. 2,601.</span>&mdash;General
Electric <b>moving coil oscillograph</b> <i>with case removed</i>,
<b>showing</b> <i>interior construction and arrangement of parts</i>.
The oscillograph is furnished complete with a three element
electro-magnet galvanometer, optical system, shutter and shutter
operating mechanism, film driving motor and cone pulleys,
photographic and tracing attachments, 6 film holders, and the
following repair parts, for vibrators: 6 extra suspension strips;
6 vibrator mirrors; 1 box gold leaf fuses; 1 bottle mirror cement;
1 bottle damping liquid.</p>
</div>

<div class="figcenter">
  <a name="fig2602"></a>
  <img src="images/i-0290-2.jpg" alt="_" width="600" height="416" />
  <p class="f90_left space-below1"><span class="smcap">Fig. 2,602.</span>&mdash;Oscillogram
showing the direct current pressure of a 25 cycle rotary converter
(below), and (above) the pressure wave taken between one collector
ring and one commutator brush. The 12 ripples per cycles in the
direct current voltage are due to a 13th harmonic in the alternating
current supply.</p>
</div>

<p class="space-below1"><span class="pagenum"><a name="Page_1855" id="Page_1855">1855</a></span>
<b>Glow Light Oscillograph.</b>&mdash;This device consists of two aluminum
rods in a partially evacuated tube, their ends being about two
millimeters apart. When an alternating current of any frequency
passes between them a sheath of violet light forms on one of the
electrodes, passing over to the other when the current reverses
during each cycle. The phenomenon may be observed or photographed by
means of a revolving mirror.</p>

<div class="figcenter">
  <a name="fig2603"></a>
  <img src="images/i-0291.jpg" alt="_" width="600" height="322" />
  <p class="f90_left space-below1"><span class="smcap">Fig. 2,603.</span>&mdash;Curves
by Morris, <i>illustrating the</i> <b>dangerous rush of current which may
occur when switching on a transformer</b>. The circuit was broken
at F and made again at G. The current was so great as to carry the
spot of light right off the photographic plate due to the fact that
a residual field was left in the core after switching off, and on
closing the switch again the direction of the current was such as to
tend to build up the full flux in the same direction as this residual
flux. <b>The dotted lines</b> have been drawn in <i>to show how the
actual waves were distorted from the normal</i>.</p>
</div>

<p><b>Moving Iron Oscillograph.</b>&mdash;This type is due to Blondel, to
whom belongs the credit of working out and describing in considerable
detail the principles underlying the construction of oscillographs.</p>

<div class="blockquot">
<p>The moving iron type of oscillograph consists of a very thin vane of
iron suspended in a powerful magnetic field, thus forming a polarized
magnet. Near this strip are placed two small coils which carry the
current whose wave form is to be measured.</p>

<p>The moving iron vane has a very short period of vibration and can
therefore follow every variation in the current.</p>
</div>
<p class="space-below1"><span class="pagenum"><a name="Page_1856" id="Page_1856">1856</a></span></p>

<div class="figcenter">
  <a name="fig2604"></a>
  <img src="images/i-0292.jpg" alt="_" width="600" height="328" />
  <p class="f90_left space-below1"><span class="smcap">Fig. 2,604.</span>&mdash;Siemens-Blondel
<b>moving coil type</b> oscillograph. The coil is in the shape
of a loop of thin wire, which is suspended in the field of an
electro-magnet excited by continuous current. The current to be
investigated is sent through this loop, which in consequence of the
interaction of current and magnetic field, begins to vibrate. The
oscillations are rendered visible by directing a beam of light from
a continuous current arc lamp onto a small mirror fixed to the loop.
The light reflected by the mirror is in the form of a light strip,
but by suitable means this is drawn out in respect of time, so that
a curve truly representing the current is obtained. The loop of fine
wire is stretched between two supports and is kept in tension by a
spring. As the spring tension is considerable, the directive force of
the vibrating system is large, and its natural periodicity very high.
The mirror is fixed in the center of the loop, and has an area of 1
square mm. In order to protect the loops from mechanical injury they
are built into special frames. The mirrors are of various sizes, the
loop for demonstration purposes (projection device) being provided
with the largest mirror and the most sensitive loop with a mirror of
the smallest dimensions.</p>
</div>

<p><span class="pagenum"><a name="Page_1857" id="Page_1857">1857</a></span></p>

<div class="blockquot">
<p>Attached to the vane is a small mirror which reflects a beam of light
upon some type of receiving device.</p>

<p>The Siemens-Blondel oscillograph shown in <a href="#fig2604">fig. 2,604</a>,
is of the <i>moving coil</i> type, being a development of the moving iron
principle.</p></div>

<p><b>Moving Coil Oscillograph.</b>&mdash;The operation of this form of
oscillograph is based <i>on the behaviour of a movable coil in a
magnetic field</i>.</p>

<div class="figcenter">
  <a name="fig2605"></a>
  <img src="images/i025.jpg" alt="_" width="600" height="266" />
  <p class="f90_left space-below1"><span class="smcap">Figs.</span> 2,605
and 2,606.&mdash;<b>Oscillograms</b> reproduced from a paper by M.
B. Field on "A Study of the <b>Phenomena of Resonance</b> by the Aid
of Oscillograms" (<i>Journal</i> of <i>E. E.</i>, Vol. XXXII). <b>The effect
of resonance</b> on the wave forms of alternators has been the
subject of much investigation and discussion; it is a matter of vital
importance to the engineer in charge of a large alternating current
power distribution system. Fig. 2,605 shows the pressure
curve of an alternator running on a length of unloaded cable, the 11th harmonic
being very prominent. Fig. 2,606 shows the striking alteration
produced by reducing the length of cable in the circuit and thus
causing resonance with the 13th harmonic.</p>
</div>

<div class="blockquot">
<p>It consists essentially of a modified moving coil galvanometer combined
with a rotating or vibrating mirror, a moving photographic film, or a
falling photographic plate. The galvanometer portion of the outfit is
usually referred to as the oscillograph as illustrated in <a href="#fig2608">figs. 2,608 to
2,612</a>, representing diagrammatically the moving system.</p>

<p>In the narrow gap between the poles S, S of a powerful magnet are
stretched two parallel conductors formed by bending a thin strip of
phosphor bronze back on itself over an ivory pulley P. A spiral spring
attached to this pulley serves to keep a uniform tension on the strips,
and a guide piece L limits the length of the vibrating portion to the part
actually in the magnetic field.
<span class="pagenum"><a name="Page_1858" id="Page_1858">1858</a></span></p>

<p class="space-below1">A small mirror M bridges across the two strips as shown.
The effect of passing a current through such a "vibrator" is to cause one of the
strips to advance while the other recedes, and the mirror is thus
turned about a vertical axis.</p></div>

<div class="figcenter">
  <a name="fig2607"></a>
  <img src="images/i-0293.jpg" alt="_" width="600" height="580" />
  <p class="f90_left space-below1"><span class="smcap">Fig.</span> 2,607.&mdash;General
view of electro-magnet form of Duddell moving coil oscillograph,
showing oil bath and electro-magnet. This instrument is specially
designed to have a very high natural period of vibration (about
1/10,000 of a second) so as to be suitable for accurate research
work. It is quite accurate for frequencies up to 300 per second.
In the figure, A is the brass oil bath in which two vibrators are
fixed; B, core of electro-magnet which is excited by two coils, one
of which, C, is seen. The ends of these two coils are brought out to
four terminals at D, so that the coils may be connected in series for
200 volt, or in parallel for 100 volt circuits. The bolts, E,E, hold
the oil bath in position between the poles of the magnet. F,F,F (one
not seen), are levelling screws; G,G, terminals of one vibrator; H,
fuse; K, thermometer with bulb in center of oil bath.</p>
</div>

<p><span class="pagenum"><a name="Page_1859" id="Page_1859">1859</a></span></p>

<div class="figcenter">
  <a name="fig2608"></a>
  <img src="images/i027.jpg" alt="_" width="600" height="461" />
  <p class="f90_left space-below1"><span class="smcap">Figs.</span> 2,608
to 2,612.&mdash;<b>Vibrator</b> of Duddell moving coil oscillograph
and <b>section through oil bath</b> of electro-magnet oscillograph.
<b>The vibrator consists of</b> a brass frame W, which supports two
soft iron pole pieces P,P. Between these, a long narrow groove is
divided into two parts by a thin soft iron partition, which runs up
the center. The current being led in by the brass wire U, passes from
an insulated brass plate to the strip, which is led over an ivory
guide block, down one of the narrow grooves and over another guide
block, the loops round the ivory pulley O, which puts tension on the
strip by the spring N, back to the guide block again, up the other
narrow groove, and out by way of the insulated brass plate and lead
U. Halfway up the grooves the center iron partition R is partially
cut away to permit of a small mirror M, bridging across from one
strip to the other, being stuck to the strips by a dot of shellac at
each corner. The figure illustrates one type of vibrator in which
P is removable from W for ease in repairing. In type 1, these pole
pieces P,P are not removable. <b>The vibrators</b> are placed side by
side in the gap between the poles S,S of the electro-magnet, <a href="#fig2608">
see fig. 2,610</a>. Each vibrator is pivoted about vertical centers, the bottom
center fitting in the base of the oil bath, and the one at the top
being formed by a screw in the cock piece Y. It can thus be easily
turned in azimuth, its position being fixed by the adjusting screw L,
a spiral spring serving to keep the vibrator always in contact with
this screw. Since each cock piece can be independently moved forward
or backward, each vibrator can be tipped slightly in either of these
directions so that complete control over the mirrors is obtained and
reflected spots of light may be made to coincide with that reflected
from the fixed zero mirror, which latter is fixed to a brass tongue
in between the two vibrators. <b>A plano-convex lens</b> of 50 cm.
focal length is fixed on the oil bath in front of the vibrator
mirrors to converge the reflected beams of light. It will be noticed
that this lens is slightly inclined so that no trouble will be given
by reflections from its own surface. The normal distance from the
vibrator mirrors to the scale of photographic plate is 50 cm., and
at this distance, a convenient working deflection on each side of
the zero line is 3 to 4 cm. This is obtained with a R.M.S. current
through the strips of from .05 to .1 of an ampere according to wave
form, etc. <b>The maximum deflection</b> on each side of the zero
line should not exceed 5 cm. while the maximum R.M.S. current through
the strips should in no case exceed .1 ampere.</p>
</div>

<p><span class="pagenum"><a name="Page_1860" id="Page_1860">1860</a></span></p>

<div class="blockquot">
<p>Each strip of the loop passes through a separate gap (not shown
in the figure). The whole of the "vibrator," as this part of the
instrument is called, is immersed in an oil bath, the object of the
oil being to damp the movement of the strips, and make the instrument
dead beat. It also has the additional advantage of increasing by
refraction the movement of the spot of light reflected from the
vibrating mirrors.</p>

<p>The beam of light reflected from the mirror M is received on a screen
or photographic plate, the instantaneous value of the current being
proportional to the linear displacement of the spot of light so formed.</p>

<p>With alternating currents, the spot of light oscillates to and fro as
the current varies and would thus trace a straight line.</p>

<p class="space-below1">To obtain an image of the wave form, it is necessary
to traverse the photographic plate or film in a direction at right angles
to the direction of the movement of the spot of light.</p></div>

<div class="figcenter">
  <a name="fig2613"></a>
  <img src="images/i-0294.jpg" alt="_" width="600" height="285" />
  <p class="f90_left space-below1"><span class="smcap">Fig.</span> 2,613.&mdash;Duddell
<b>moving coil oscillograph</b> <i>with projection and tracing desk
outfit</i>. The outfit is designed for teaching and lecture purposes.
<b>In operation</b>, <i>after the beam of light from the arc lamp has
been reflected from the oscillograph mirrors, it falls on a vibrating
mirror which gives it a deflection proportional to time in a
direction at right angles to the deflection it already has and which
is proportional to the current passing through the oscillograph</i>.
It is therefore only necessary to place a screen in the path of the
reflected beam of light to obtain a trace of the wave form. Since
the vibrating mirror is vibrated by means of a cam on the shaft of a
synchronous motor, which motor is driven from, or synchronously with,
the source of supply whose wave form is being investigated, the wave
form is repeated time after time in the same place on the screen,
and owing to the "persistence" of vision, the whole wave appears
stationary on the screen. The synchronous motor with its vibrating
mirror, mentioned above, is located underneath the "tracing desk."
When used in this position a wave a few centimeters in amplitude is
seen through a sheet of tracing paper which is bent round a curved
sheet of glass. A permanent record of the wave form can thus easily
be traced on the paper. A <i>dark box</i> which is designed to hold a
sheet of sensitized paper in place of the tracing paper, can be
fitted in place of the tracing desk. Thus an actual photographic
record of the wave form is obtained. If the synchronous motor be
transferred from its position underneath the tracing desk to the
space reserved for it close to the oscillograph, the beam of light
is then received on a large mirror which is placed at an angle of
about 45 degrees to the horizontal and so projects the wave form
onto a large vertical screen which should be fixed about two and a
half meters distant. Under these conditions a wave form of amplitude
50 cm. each side the zero line may be obtained which is therefore
visible to a large audience.</p>
</div>

<p><b>Ques. How are the oscillograms obtained in the Duddell moving
coil oscillograph?</b></p>

<p class="space-below1">Ans. In all cases the oscillograms are obtained by a
spot of light tracing out the curve connecting current or voltage with time.
<span class="pagenum"><a name="Page_1861" id="Page_1861">1861</a></span>
The source of light is an arc lamp, the light from which passes first
through a lens, and then, excepting when projecting on a screen,
through a rectangular slit about 10 mm. long by 1 mm. wide. The
position of the lamp from the lens is adjusted till an image of the
arc is obtained covering the three (two moving, one fixed) small
oscillograph mirrors. The light is reflected back from these mirrors
and, being condensed by a lens which is immediately in front of them,
it converges till an image of the slit is formed on the surface where
the record is desired. All that is necessary now to obtain a bright
spot of light instead of this line image is to introduce in the path
of the beam of light a cylindrical lens of short focal length.</p>

<div class="figcenter">
  <a name="fig2614"></a>
  <img src="images/i029.jpg" alt="_" width="600" height="352" />
  <p class="f90_left space-below1"><span class="smcap">Figs.</span>
2,614 and 2,615.&mdash;Sectional view of <b>permanent magnet form</b>
of Duddell <b>moving coil oscillograph.</b> This instrument has a
lower natural period of vibration (1/3000 second) than the type shown
in <a href="#fig2608">fig. 2,612</a>, and therefore is not capable of accurately
following wave forms of such high frequency, but it is sufficiently quick
acting to follow wave forms of all ordinary frequencies with perfect
accuracy. It is easier to repair, and more portable owing to the fact
that the magnetic field is produced by a permanent magnet instead of
an electro-magnet. This also renders the instrument suitable for use
on high tension circuits without earth connection, as, owing to the
fact that no direct current excitation is required, the instrument is
more easily insulated than other types.</p>
</div>

<p><b>Ques. What is the function of the mirrors on the vibrating vane?</b>
<span class="pagenum"><a name="Page_1862" id="Page_1862">1862</a></span></p>

<div class="figcenter">
  <a name="fig2616"></a>
  <img src="images/i030.jpg" alt="_" width="600" height="384" />
  <p class="f90_left space-below1"><span class="smcap">Fig.</span> 2,616.&mdash;Diagram
of connections of Duddell oscillograph <b>to high pressure
circuit.</b> The modification necessary for high pressure circuit
only applies to the vibrator which gives the pressure wave and
consists in adding two more resistances, R<sub>4</sub> and
R<sub>5</sub>. Referring to <a href="#fig2617">fig. 2,617</a>, it will be seen
that in case fuse f<sub>2</sub> blows, or the vibrator be accidentally broken,
the full supply voltage is immediately thrown on the instrument
itself. This is not permissible in high voltage work and therefore
the resistance R<sub>5</sub> is introduced as a permanent shunt to
the oscillograph vibrator. The resistance R<sub>4</sub> is an exact
duplicate of R<sub>2</sub> being a 21 ohm plug resistance box for
adjusting the sensitivity of the vibrator to an even figure. <b>In
practice</b> R<sub>5</sub> is usually a part of R<sub>1</sub>, and in
most of the high voltage resistances, two taps are brought out near
one end to serve as R<sub>5</sub>. One of these taps is usually 50
ohms distant from the end terminal and the other only 5 ohms from the
end. <b>The use of these taps is as follows:</b> The large resistance
consisting of R<sub>1</sub> + R<sub>5</sub> is so chosen with
respect to the voltage of the circuit under investigation that the
current through R<sub>1</sub> is about .1 ampere. <i>It should never
be more than this continuously.</i> Then R<sub>4</sub> is connected
to the 50 ohm tap, and since the resistance of the oscillograph
vibrator circuit is variable from about 5 to 26 ohms by means of
R<sub>4</sub>, the current can be controlled through the oscillograph
from about .066 to .091 of an ampere, enabling an open wave form
to a convenient scale to be obtained. <b>If it now be desired to
record large rises of pressure,</b> such as may occur in cases of
resonance, <i>the height of the wave must be reduced in order to keep
these rises on the plate</i>. This is accomplished by disconnecting
R<sub>4</sub> from the 50 ohm tap and connecting it to the 5 ohm
tap, when the current through the vibrator will be from .05 to .016
of an ampere according to whether the resistance R<sub>4</sub> is in
or out of circuit. When, instead of using the <i>falling plate</i>, the
<i>cinematograph</i> camera is being used, it becomes necessary always to
work on the 5 ohm tap since the width of the film is much less than
that of the plate, and the current must therefore be less. <b>In
experiments where sudden rises of voltage are expected</b> <i>it is
often advisable to keep</i> R<sub>1</sub> <i>as great as possible.</i> That
end of the resistance R<sub>1</sub> referred to as R<sub>5</sub> in
the diagram should be securely connected to the supply main and no
switch or fuse used. A switch may, if desired, be used in series
with R<sub>1</sub>, provided it be inserted at the point where
R<sub>1</sub> joins the supply main remote from R<sub>5</sub>. It
will be seen that fuses f<sub>1</sub> and f<sub>2</sub> are shown.
Provided that the connections are always made in accordance with the
diagram, and the vibrators are always shunted by R<sub>5</sub> or
R<sub>3</sub> respectively, there is not much objection to the use
of these fuses, but on general principles it is wise to avoid fuses
in high tension work and accordingly with each permanent magnet
oscillograph, dummy fuses are supplied, which can be inserted in
place of the ordinary fuses when desired. <i>The remark previously
made about keeping both vibrators and the frame of the instrument at
approximately the same pressure applies with additional emphasis in
high pressure work.</i></p>
</div>

<p><span class="pagenum"><a name="Page_1863" id="Page_1863">1863</a></span>
Ans. They simply control the direction of a beam of light in a
horizontal plane in such a manner that its deflection from a zero
position depends on the current passing through the instrument, and
it is therefore evident that the oscillograph is not complete without
means of producing a time scale.</p>

<div class="figcenter">
  <a name="fig2617"></a>
  <img src="images/i031.jpg" alt="_" width="600" height="383" />
  <p class="f90_left space-below1"><span class="smcap">Fig. 2,617.</span>&mdash;Diagram
of connections of Duddell oscillograph <b>to low pressure
circuit</b>, R<sub>1</sub> is a high non-inductive resistance
connected across the mains in series with one of the vibrators.
S<sub>2</sub> is a switch, and f<sub>2</sub>, the fuse (on the
oscillograph in this circuit). The resistance of R<sub>1</sub> in
ohms should be rather more than ten times the voltage of the circuit,
so that a current of a little less than .1 of an ampere will pass
through it. The vibrator will then give the curve of the circuit
on an open scale. (For the projection oscillograph, the resistance
R<sub>1</sub> should be only twice the supply voltage, since .5 of an
ampere is required to give full scale deflection on a large screen.)
<b>To obtain the current wave form</b>, <i>the shunt</i> R<sub>3</sub>
<i>is connected in series with the circuit under investigation and
the second vibrator is connected across this shunt</i>. Here also
f<sub>1</sub> is a fuse, S<sub>1</sub> a switch, and R<sub>2</sub>
an adjustable resistance box. The switch S<sub>1</sub> is however
unnecessary if the plug resistance box supplied for R<sub>2</sub>
be used, since an infinity plug is included in this box. The shunt
R<sub>3</sub> should have a drop of about 1 volt across it in
order to give a suitable working current through the vibrator. The
resistance R<sub>2</sub> is not absolutely essential, but it is a
great convenience in adjusting the current through the vibrator. It
is a plug resistance box, the smallest coil being .04 of an ohm and
the total 21 ohms. Being designed to carry .5 ampere continuously
it can be used with any other type of Duddell oscillograph, and by
its use the sensitiveness of the vibrator can be adjusted so that
a round number of amperes in the shunt gives 1 mm. deflection.
This adjustment is best made with direct current. <b>It should be
noted</b> in connecting the oscillograph in circuit, that <i>the two
vibrators should be so connected to the circuit that it is impossible
that a higher pressure difference than</i> 50 <i>volts should exist
between one vibrator and the other, or between either vibrator and
the frame</i>. To ensure attention to this important point, a brass
strap is provided which connects the two vibrators together and to
the frame of the instrument. This does not mean that this point
must necessarily be earthed since the frame of the instrument is
insulated from the earth. It is advisable, however, to earth it when
possible.</p>
</div>

<p><span class="pagenum"><a name="Page_1864" id="Page_1864">1864</a></span></p>

<div class="figcenter">
  <a name="fig2618"></a>
  <img src="images/i-0295-1.jpg" alt="_" width="450" height="560" />
  <img src="images/i-0295-2.jpg" alt="_" width="450" height="404" />
  <p class="f90_left space-below1"><span class="smcap">Figs.</span> 2,618
and 2,619.&mdash;<b>Two curves</b> <i>obtained with the</i> <b>falling
plate camera</b> and illustrating <i>the discharge of a condenser
through an inductive circuit</i>. <b>When taking curve A</b> the
resistance in the circuit was very small compared to the inductance,
while <b>before taking curve B</b> an additional non-inductive
resistance was inserted in the circuit so that the oscillations were
damped out much more rapidly although the periodic time remained
approximately constant.</p>
</div>

<p><b>Ques. How is the time scale produced?</b></p>

<p>Ans. Either the surface on which the beam of light falls may be
caused to move in a vertical plane with a certain velocity, so that
the intersection of the beam and the plane surface traces out a curve
connecting current with time (a curve which becomes a permanent
record if a sensitized surface be used); or, the surface may remain
stationary and in the path of the horizontally vibrating beam may
be introduced a mirror which rotates or vibrates about a horizontal
<span class="pagenum"><a name="Page_1865" id="Page_1865">1865</a></span>
axis, thus superposing a vertical motion proportional to time on the
horizontal vibration which is proportional to current, and causing
the beam of light to trace out a curve connecting current and time on
the stationary surface.</p>

<p><b>Ques. What kind of recording apparatus is used with
the Duddell oscillograph?</b></p>

<p>Ans. A falling plate camera, or a cinematograph film camera.</p>

<div class="figcenter">
  <a name="fig2620"></a>
  <img src="images/i-0296.jpg" alt="_" width="600" height="536" />
  <p class="f90_left space-below1">
<span class="smcap">Fig. 2,620.</span>&mdash;Synchronous motor with
vibrating mirror as used with Duddell moving coil oscillograph.
<b>Since the motor must run synchronously</b> with the wave form
it is required to investigate, <i>it should be supplied with current
from the same source</i>. The motor can be used over a wide range of
frequencies (from 20 to 120). When working at frequencies below 40,
it is advisable to increase the moment of inertia of the armature,
and for this purpose a suitable brass disc is used. <b>The armature
carries a sector</b>, <i>which cuts off the light from the arc lamp
during a fraction of each revolution, and a cam which rocks the
vibrating mirror</i>. <b>It makes one revolution during two complete
periods</b>, and the cam and sector are so arranged that during 1½
periods, the mirror is turning with uniform angular velocity, while
during the remaining half period, the mirror is brought back quickly
to its angular position, the light being cut off by the sector during
this half period.</p>
</div>

<p><span class="pagenum"><a name="Page_1866" id="Page_1866">1866</a></span>
<b>Ques. Explain the operation of the falling plate camera.</b></p>

<p class="space-below1">Ans. In this arrangement a photographic plate is allowed
to fall freely by the force of gravity down a dark slide. At a certain point
in its fall it passes a horizontal slit through which the beams of
light from the oscillograph pass, tracing out the curves on the plate
as it falls.</p>

<div class="figcenter">
  <a name="fig2621"></a>
  <img src="images/i-0297.jpg" alt="_" width="400" height="618" />
  <p class="f90_left space-below1">
<span class="smcap">Figs.</span> 2,621 to 2,623.&mdash;Interior of
cinematograph camera as used on Duddell moving coil oscillograph
<b>for obtaining long records</b>. The loose side of case is shown
removed and one of the reels which carry the film lying in front.
<b>The spool of film</b> which is placed on the loose reel A,
passes over the guide pulley B, then vertically downward between
the brass gate D (shown open in the figure), and the brass plate C.
<b>The exposure aperture</b> is in the plate C and can be opened or
closed by a shutter controlled by the lever M. The groove in the
plate C, and the springs which press the gate D flat on the plate
C, prevent the film having any but a vertical motion as it passes
the exposure slit. E is the sprocket driving pulley which engages
with the perforations on the film and unwinds it from the reel A
to reel H. Outside the case on the far side of it is secured to
the axle G a three speed cone pulley. This is driven by a motor of
about 1/7 horse power, which also drives, through the gears shown,
the sprocket pulley E. Close to the grooved cone pulley is a lever
carrying a jockey pulley L, and a brake, which latter is normally
held onto the cone pulley by a spring and so causes the loose belt
to slip. By pressing a lever which is attached to the falling plate
camera case, the brake can be suddenly released and at the same time
the jockey pulley caused to tighten the belt onto the grooved cone
pulley, so that the starting and stopping of the film is controlled
independently of the driving motor, and being quickly accomplished
avoids waste of film. <b>Both reels</b> are alike and each is made in
two pieces. <b>The upper reel</b> is loose on its axle and its motion
is retarded slightly by a friction brake. <b>The lower reel</b> is
also loose on its axle, but it is driven by means of a friction
clutch, the clutch always rotating faster than the reel so that the
used film delivered by the sprocket pulley E is wound up as fast as
delivered. K is the front face of one reel, the boss on it pushes
into the tube on the other half H, which serves not only to unite the
two halves, but also to secure the end of the film which is doubled
through J.</p>
</div>

<div class="blockquot">
<p>The mean speed of the plate at the moment of exposure is about 13
feet per second. This speed is very suitable for use with frequencies
<span class="pagenum"><a name="Page_1867" id="Page_1867">1867</a></span>
of from 40 to 60 periods per second. A cloth bag is used to introduce
the plate to the slide.</p>

<p class="space-below1">A catch holds the plate until it is desired to let it fall.
Inside the case, is a small motor, 100 or 200 volts direct current, driving
four mirrors which are fixed about a common axis with their planes parallel to it.</p></div>

<div class="figcenter">
  <a name="fig2624"></a>
  <img src="images/i-0298-1.jpg" alt="_" width="600" height="243" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,624.&mdash;Portion of oscillograph
record taken with cinematograph film camera, <b>showing the rush
of current</b> and <b>sudden rise of voltage</b> <i>at the moment
of switching on a high pressure feeder</i>.</p>
</div>

<p class="blockquot space-below1">
By looking through a small slot in the end of the camera into these
rotating mirrors, the observer sees the wave form which the oscillograph
is tracing out and is thus able to make sure that he is obtaining the
particular wave form or other curve desired before exposing the plate.</p>

<div class="figcenter">
  <a name="fig2625"></a>
  <img src="images/i-0298-2.jpg" alt="_" width="600" height="280" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,625.&mdash;Portion of oscillograph record
taken with a cinematograph film camera <b>showing the effect of
switching off a high pressure feeder</b> and illustrating the violent
fluctuations produced by sparking at the switch contacts.</p>
</div>

<p class="blockquot">
The plate falls into a second red cloth bag which is placed on the
bottom of the slide. The plates used are "stereoscopic size", 6¾" ×
3¼" (17.1 × 8.3 cm.).</p>

<p><b>Ques. For what use is the cinematograph camera adapted?</b></p>

<p>Ans. For long records.
<span class="pagenum"><a name="Page_1868" id="Page_1868">1868</a></span></p>

<p class="blockquot space-below1">
For instance, in investigations, such as observation on the
paralleling of alternators, the running up to speed of motors, and
the surges which may occur in switching on and off cable, etc. The
cinematograph camera fits on to the falling plate case and by means
of which a roll of cinematograph film can be driven at a uniform
speed past the exposure aperture, enabling records up to 50 metres in
length to be obtained. An interior view of the cinematograph camera
is shown in <a href="#fig2621">fig. 2,621</a>.</p>

<div class="figcenter">
  <a name="fig2626"></a>
  <img src="images/i036.jpg" alt="_" width="600" height="328" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,626.&mdash;Curves reproduced from an article
by J. T. Morris in the <i>Electrician</i>. "On recording transitory
phenomena by the oscillograph."</p>
</div>

<div class="figcenter">
  <a name="fig2627"></a>
  <img src="images/i-0299.jpg" alt="_" width="600" height="184" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,627.&mdash;First rush of current from an
alternator when short circuited, showing unsymmetrical initial wave
of current, becoming symmetrical after a few cycles. 25 cycles.</p>
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,628.&mdash;Pressure wave obtained from
narrow exploring coil on alternator armature, indicating distribution
of field flux. The terminal voltage of the alternator is very nearly
a sine wave, 60 cycles; about 17 volts.</p>
</div>

<p class="center space-above2">
<span class="pagenum"><a name="Page_1869" id="Page_1869">1869</a></span>
<b>SOME OSCILLOGRAPH RECORDS</b></p>

<div class="figcenter">
  <a name="fig2629"></a>
  <img src="images/i-0300-1.jpg" alt="_" width="600" height="300" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,629.&mdash;The waves of voltage and current
of an alternating arc. A, voltage wave; B, current wave showing low
power factor of the arc without apparent phase displacement. 60 cycles.</p>
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,630.&mdash;Rupturing 650 volt circuit.
A, current wave; B, 25 cycle wave to mark time scale.</p>
</div>

<div class="figcenter">
  <a name="fig2631"></a>
  <img src="images/i-0300-2.jpg" alt="_" width="600" height="454" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,631.&mdash;First rush of current from
alternator when short circuited, showing unsymmetrical current
wave, also wave of field current caused by short circuit current in
armature. Upper curve, armature current; lower curve, field current.</p>
</div>

<div class="figcenter">
  <a name="fig2632"></a>
  <img src="images/i-0300-3.jpg" alt="_" width="600" height="224" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,632.&mdash;Mazda (tungsten) lamp, showing
rapid decrease to normal current as filament heats up. 25 cycles.</p>
</div>

<p><span class="pagenum"><a name="Page_1870" id="Page_1870">1870</a></span></p>

<div class="figcenter">
  <a name="fig2633"></a>
  <img src="images/i-0301-1.jpg" alt="_" width="600" height="150" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,633.&mdash;Current wave in telephone line
corresponding to sustained vowel sound "<i>i</i>," as in machine; voice
pitched at A 110.</p>
</div>

<div class="figcenter">
  <a name="fig2634"></a>
  <img src="images/i-0301-2.jpg" alt="_" width="600" height="458" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,634.&mdash;Carbon lamp, showing rapid
increase to normal current as filament heats up. 25 cycles.</p>
</div>

<div class="figcenter">
  <a name="fig2635"></a>
  <img src="images/i-0301-3.jpg" alt="_" width="600" height="267" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,635.&mdash;Short circuit current on direct
current end of rotary converter, 21,500 amperes maximum. Upper
curve, direct current voltage; lower curve, direct current amperage.
Duration of short circuit about .1 second.</p>
</div>

<p><span class="pagenum"><a name="Page_1871" id="Page_1871">1871</a></span></p>

<hr class="chap" />
<h2><span class="h_subtitle">CHAPTER LXIV</span><br />SWITCHBOARDS</h2>

<p><b>General Principles of Switchboard Connections.</b>&mdash;The
interconnection of generators, transformers, lines, bus bars, and
switches with their relays, in modern switchboard practice is shown
by the diagrams, figs. 2,636 to <a href="#fig2645">2,645</a>. The figures being
lettered A to J for simplicity, the generators are indicated by black discs,
and the switches by open circles, while each heavy line represents
a set of bus bars consisting of two or more bus bars according to
the system of distribution. It will be understood, also, in this
connection, that the number of pole of the switches and the type
of switch will depend upon the particular system of distribution
employed.</p>

<div class="blockquot">
<p>Diagram A, shows the simplest system, or one in which a single
generator feeds directly into the line. There are no transformers or
bus bars and only one switch is sufficient.</p>

<p>In B, a single generator supplies two or more feeders through a
single set of bus bars, requiring a switch for each feeder, and a
single generator switch.</p>

<p>In C, two generators are employed and required and the addition of a
bus section switch.</p>

<p>D, represents a number of generators supplying two independent
circuits. The additional set of bus bars employed for this purpose
necessitates an additional bus section switch, and also additional
selector switches for both feeders and generators.</p>

<p>E, shows a standard system of connection for a city street railway
system having a large number of feeders.</p></div>

<p><span class="pagenum"><a name="Page_1872" id="Page_1872">1872</a></span></p>

<div class="figcenter">
  <a name="fig2645"></a>
  <img src="images/i040.jpg" alt="_" width="500" height="687" />
  <p class="f90 space-below1">
<span class="smcap">Figs.</span> 2,645 and 2,646.&mdash;Diagrams illustrating
general principles of switchboard connections.</p>
</div>

<p>
<span class="pagenum"><a name="Page_1873" id="Page_1873">1873</a></span>
This arrangement allows any group of feeders to be supplied from any
group of generators.</p>

<div class="figcenter">
  <a name="fig2646"></a>
  <img src="images/i041.jpg" alt="_" width="600" height="305" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,646.&mdash;Fort Wayne switchboard panel for
one alternator and one transfer circuit. Diagram giving dimensions,
arrangement of instruments of board, and method of wiring. The
different forms of standard alternating current switchboard panels
for single phase circuits made by the Fort Wayne Electric Works are
designed to fulfill all the usual requirements of switchboards for
this class of work. The line includes panels equipped for a single
generator; for one generator and two circuits; one generator and one
transfer circuit; one generator, an incandescent and an arc lighting
circuit; and also feeder panels of different kinds.</p>
</div>

<div class="blockquot">
<p>It also permits the addition of a generator switch for each generator.</p>

<p>F, represents the simplest system with transformers.</p>

<p>It requires a single generator transformer bank, switch and line. The
arrangement as show at F is used where a number of plants supply the
same system.</p>

<p>G, represents a system having more than one line.</p>

<p>In this case a bus bar and transformer switch is used on the high
tension side.</p>

<p>H, shows a number of generators connected to a set of low tension
bus bars through generator switches, and employing a low tension transformer switch.
<span class="pagenum"><a name="Page_1874" id="Page_1874">1874</a></span></p>

<p>I, shows the connections of a system having a large number of feeders
supplied by several small generators. In this case, the plant is
divided into two parts, each of which may be operated independently.</p>

<p>J, represents the arrangement usually employed in modern plants
where the generator capacity is large enough to permit of a generator
transformer unit combination with two outgoing lines. By operating
in parallel on the high tension side only, any generator can be run with
any transformer. The whole plant can be run in parallel, or the two
parts can be run separately.</p></div>

<div class="figcenter">
  <a name="fig2647"></a>
  <img src="images/i-0302.jpg" alt="_" width="500" height="640" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,647.&mdash;General Electric <b>small plant
alternating current switchboard</b>, <i>designed for use in small
central stations and isolated plants</i>. They are for use with one set
of bus bars, to which all generators and feeders are connected by
means of single throw lever switches or circuit breakers, suitable
provision being made for the parallel operation of the generators.</p>
</div>

<p><span class="pagenum"><a name="Page_1875" id="Page_1875">1875</a></span></p>

<div class="figcenter">
  <a name="fig2648"></a>
  <img src="images/i-0303.jpg" alt="_" width="600" height="664" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,648.&mdash;Crouse-Hinds <b>voltmeter and
ground detector radial switch</b>, arranged for mounting on the
switchboard. The switch proper is placed on the rear of the board
with hand wheel, dial, and indicator only on the front side. The
current carrying parts are of hard brass, with contact surfaces
machined after assembling. The contact parts are of the plunger
spring type, and the cross bar has fuse connections. Ground detector
circuits are marked G+ and G- for two wire system, and G+, G-,
GN+ and GN- for three wire system. When the voltmeter switch is to
be used as a ground detector, two circuits are required for a two
wire system, and four circuits for a three wire system, that is, a
six circuit voltmeter and ground detector switch for use on a two
wire system has two circuits for ground detector and four circuits
for voltmeter readings. A six circuit voltmeter and ground detector
switch, for use on a three wire system, has four circuits for ground
detector and two circuits for voltmeter readings.</p>
</div>

<p><b>Switchboard Panels.</b>&mdash;The term "panel" means the slab
of marble or slate upon which is mounted the switches, and the
indicating and controlling devices. There are usually several
panels comprising switchboards of moderate or large size, these
panels being classified according to the division of the system
that they control, as for instance:
<span class="pagenum"><a name="Page_1876" id="Page_1876">1876</a></span></p>

<p class="no-indent">&emsp;&emsp;1. Generator panel;<br />
&emsp;&emsp;2. Feeder panel;<br />
&emsp;&emsp;3. Regulator panel, etc.</p>

<p class="blockquot space-below1">
In construction, the marble or slate should be free from metallic
veins, and for pressures above, say, 600 volts, live connections,
terminals, etc., should preferably be insulated from the panels by
ebonite, mica, or removed from them altogether, as is generally the
case with the alternating gear where the switches are of the oil type.</p>

<div class="figcenter">
  <a name="fig2649"></a>
  <img src="images/i044.jpg" alt="_" width="600" height="456" />
  <p class="f90_left space-below1">
<span class="smcap">Figs.</span> 2,649 and 2,650,&mdash;Wiring
diagrams of Crouse-Hinds voltmeter and ground detector switches.
Fig. 2,649 voltmeter switch; fig. 2,650 voltmeter and ground detector
switch. A view of the switch is shown in <a href="#fig2648">fig. 2,648</a>;
it is designed for use on two or three wire systems up to 300 volts.</p>
</div>

<div class="blockquot">
<p>The bus bars and connections should be supported by the framework
at the back of the board, or in separate cells, and the instruments
should be operated at low pressure through instrument transformers.</p>

<p>The panels are generally held in position by bolting them to an angle
iron, or a strip iron framework behind them.</p></div>

<p><span class="pagenum"><a name="Page_1877" id="Page_1877">1877</a></span>
<b>Generator Panel.</b>&mdash;This section of a switchboard carries the
instruments and apparatus for measuring and electrically controlling
the generators. On a well designed switchboard each generator has, as
a rule, its own panel.</p>

<div class="figcenter">
  <a name="fig2651"></a>
  <img src="images/i045.jpg" alt="_" width="600" height="622" />
  <p class="f90_left space-below1">
<span class="smcap">Figs.</span> 2,651 to 2,653.&mdash;Diagrams of
connections for generator panels. <b>Key to symbols</b>: <b>A</b>,
ammeter; <b>A.S.</b>, ammeter switch; <b>C.T.</b>, current
transformer; <b>F.</b>, fuse; <b>F.A.</b>, direct current field
ammeter; <b>F.S.</b>, field switch; <b>G.C.S.</b>, governor control
switch; <b>L.S.</b>, limit switch (included with governor motor);
<b>O.S.</b>, oil switch; <b>P.I.W.</b>, polyphase indicating
wattmeter; <b>P.W.M.</b>, polyphase watthour meter; <b>P.R.</b>,
pressure receptacle; <b>P.P.</b>, pressure plug; <b>Rheo.</b>,
rheostat; <b>S.</b>, shunt; <b>S.R.</b>, synchronizing receptacle;
<b>S.P.</b>, synchronizing plugs; <b>T.B.</b>, terminal board for
instrument leads; <b>V</b>, alternating current voltmeter.</p>
</div>

<p><span class="pagenum"><a name="Page_1878" id="Page_1878">1878</a></span></p>

<div class="figcenter">
  <a name="fig2654"></a>
  <img src="images/i-0304.jpg" alt="_" width="600" height="381" />
  <p class="f90_left space-below1">
<span class="smcap">Figs.</span> 2,654 and 2,655.&mdash;Diagrams illustrating
<b>a simple method of determining bus capacity</b> as suggested by
the General Electric Co. Fig. 2,654 relates to any panel; the method
is as follows: <b>1.</b> Make a rough plan of the <i>entire board</i>,
regardless of the number of panels to be ordered. <i>The order of
panels</i> shown is recommended, it being most economical of copper
and best adapted to future extensions. <b>2.</b> To avoid confusion
keep on one side of board everything pertaining to exciter buses,
and on other side everything pertaining to A. C. buses. <b>3.</b>
With single lines represent the exciter and A. C. buses across such
panels as they actually extend and by means of arrows indicate that
portion of each bus which is connected to feeders and that portion
which is connected to generators. <i>Remember that "Generator" and
"Feeder" arrows must always point toward each other</i>, otherwise the
rules given below do not hold. Note also that the field circuits of
alternator panels are treated as D. C. feeders for the exciter bus.
<b>4.</b> On each panel mark its ampere rating, that is, the maximum
current it supplies to or takes from the bus. For A. C. alternator
panels the D. C. rating is the excitation of the machines. <b>5.</b>
Apply the following rules <i>consecutively</i>, and note their application
in fig. 2,654. (For the sake of clearness ampere ratings are shown
in light face type and bus capacities in large type.) <b>A.</b>
<i>Always begin with the tail of the arrow and treat "generator" and
"feeder" sections of the bus separately.</i> <b>B.</b> <i>Bus capacity for
first panel = ampere rating of panel.</i> <b>C.</b> <i>Bus capacity for
each succeeding panel = ampere rating of panel plus bus capacity for
preceding panel.</i> (See sums marked above the buses in fig. 2,654.)
<b>D.</b> <i>For a panel not connected to a bus extending across it,
use the smaller value of the bus capacities already obtained for the
two adjoining panels.</i> (See exciter bus for panel C.) <b>E.</b> <i>The
bus capacity for any feeder panel need not exceed the maximum for
the generator panels</i> (see A. C. bus for panel G) <i>and vice versa</i>
(see exciter bus for panel B). Hence the corrections made in values
obtained by applying rules <b>B</b> and <b>C</b>. The arrangement of
panels shown in fig. 2,654 is the one which is mostly used. The above
method may, however, be applied to other arrangements, one of which
is shown in fig. 2,655. Here the generators must feed both ways to
the feeders at either end of the board so that in determining A. C.
bus capacities it is necessary to first consider the generators with
the feeders at one end, and then with the feeders at the other end as
shown by the dotted A. C. buses. The required bus capacities are then
obtained by taking the maximum values for the two cases.</p>
</div>

<p><span class="pagenum"><a name="Page_1879" id="Page_1879">1879</a></span></p>

<div class="figcenter">
  <a name="fig2656"></a>
  <img src="images/i047.jpg" alt="_" width="500" height="830" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,656.&mdash;End view showing
<b>general arrangement of switchboards</b> for 240, 480, and 600 volt
alternating current. The cut shows a single throw oil switch mounted
on the panel.</p>
</div>

<p class="space-below1">In the case of a dynamo, a good
representative panel would have mounted upon it a reverse current
circuit breaker, an ammeter, a double pole main switch (or perhaps a
single pole switch, since the circuit breaker could also be used as
a switch) a double pole socket into which a plug could be inserted
to make connection with a voltmeter mounted on a swinging bracket at
the end of the board; a <span class="pagenum"><a name="Page_1880"
id="Page_1880">1880</a></span> rheostat handle, the spindle of which
operates the shunt rheostat of the machine, the rheostat being placed
either directly behind the spindle, if of small size, or lower down
with chain drive from the hand wheel spindle, if of larger size, a
field discharge switch and resistance, a lamp near the top of the
panel for illuminating purposes, a fuse for the voltmeter socket,
and, if desired, a watthour meter. If the dynamo be compound wound,
the equalizing switch will generally be mounted on the frame of
the machine, and in some cases the field rheostat will be operated
from a pillar mounted in front of the switchboard gallery. If the
generator be for traction purposes, the circuit breaker is more
often of the maximum current type, and a lightning arrester is often
added, without a choke coil, the latter as well as further lightning
arresters being mounted on the feeder panels.</p>

<div class="figcenter">
  <a name="fig2657"></a>
  <img src="images/i048.jpg" alt="_" width="500" height="844" />
  <p class="f90_left space-below1">
<span class="smcap">Figs.</span> 2,657 and 2,658.&mdash;Two views of
a <b>feeder panel</b>, showing general arrangement of the devices
assembled thereon. A, circuit breaker; B, ammeter; C, voltmeter; D,
switches.</p>
</div>

<p>In the case of a high pressure alternating current plant of
considerable size, the bus bars oil switches, and the current and
<span class="pagenum"><a name="Page_1881" id="Page_1881">1881</a></span>
pressure transformers are generally mounted either in stoneware
cells, or built on a framework in a space guarded by expanded metal
walls, and no high pressure apparatus of any sort is brought on to
the panels themselves.</p>

<div class="figcenter">
  <a name="fig2659"></a>
  <img src="images/i049.jpg" alt="_" width="600" height="469" />
  <p class="f90_left space-below1">
<span class="smcap">Figs.</span> 2,659 to 2,666.&mdash;Diagram of
connections for three phase feeder panels. <b>Key to symbols</b>:
A, ammeter; A.S., three way ammeter switch; B.A.S., bell alarm
switch; C.T., current transformer; F, fuse; O.S., oil switch; P.I.W.,
polyphase indicating wattmeter; P.W.M., polyphase watthour meter;
T.B., terminal board; T.C., trip coils for oil switch.</p>
</div>

<p><b>Feeder Panel.</b>&mdash;The indicating and control apparatus for
a feeder circuit is assembled on a panel called the feeder panel.</p>

<p>The most common equipment in the case of a direct current
feeder panel comprises an ammeter, a double pole switch, and
double pole fuses or instead of the fuses, a circuit breaker on one
or both poles; in the case of a traction feeder a choke coil and
a lightning arrester are often added.
<span class="pagenum"><a name="Page_1882" id="Page_1882">1882</a></span></p>

<div class="figcenter">
  <a name="fig2667"></a>
  <img src="images/i050.jpg" alt="_" width="600" height="744" />
  <p class="f90_left space-below1">
<span class="smcap">Figs.</span> 2,667 and 2,668.&mdash;Diagrams of
connections for two phase and three phase installations: A and
A1, ammeter; C.C., constant current transformer; C.T., current
transformer; D.R., discharge resistance; F, fuse; F.S., field switch;
L.A., lightning arrester; O.S., oil switch; P.P., pressure plug;
P.R., pressure receptacle; P.T., pressure transformer; S and S1, plug
switches; T.C., oil switch trip coil; V, voltmeter.</p>
</div>

<p><span class="pagenum"><a name="Page_1883" id="Page_1883">1883</a></span></p>

<p class="space-below1">The equipment of a typical high pressure
three phase feeder panel is an ammeter (sometimes three ammeters,
one in each phase) operated by a current transformer, and oil break
switch with two overload release coils, or three if the neutral
of the circuit be earthed, the releases being operated by current
transformers.</p>

<div class="figcenter">
  <a name="fig2669"></a>
  <img src="images/i-0305.jpg" alt="_" width="600" height="602" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,669.&mdash;Crouse-Hinds radial
ammeter switch, arranged for mounting directly on the switchboard.
It is designed for use with external shunt ammeters of any make or
capacity, and in connection with the required number of shunts, makes
possible the taking of current readings of a corresponding number of
circuits by means of one ammeter. The wiring diagram is shown in
<a href="#fig2670">fig. 2,670</a>.</p>
</div>

<p>The switch when on a large system is often in a cell some distance
behind the panel, and is then controlled by a system of levers, or by
a small motor which is started and stopped by a throw over switch on
the panel, in which case there is generally a lamp or lamps on the
panel to show whether the switch is open or closed.
<span class="pagenum"><a name="Page_1884" id="Page_1884">1884</a></span></p>

<p class="blockquot">
Air brake switches or links are placed between the bus bars and the
oil switch to allow of the latter being isolated for inspection
purposes, and as a general rule no apparatus carrying high pressure
current is allowed on the front of the panel. With both direct and
alternating current feeders, a watthour meter is often added to show
the total consumption of the circuit.</p>

<div class="figcenter">
  <a name="fig2670"></a>
  <img src="images/i052.jpg" alt="_" width="600" height="336" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,670.&mdash;Wiring diagram for Crouse-Hinds
radial ammeter switch as illustrated in <a href="#fig2669">fig. 2,669</a>.
The switch proper is on the rear of the switchboard, and the hand wheel
dial and indicator on the front.</p>
</div>

<div class="blockquot">
<p>A typical three phase generator panel is provided with three
ammeters, one in each phase, operated from three current
transformers, one to each ammeter, a volt meter, a power factor
indicator, and an indicating watthour meter, all operated from one or
more pressure transformers, and the necessary current transformers,
the operating handle of the oil switch, which is connected to the
switch itself by means of rods, two maximum releases operated by
current transformers, or a reverse relay for automatically tripping
the switch, lamps for indicating when the switch is tripped, a socket
for taking the plug which makes connection between the secondary of a
pressure transformer and the synchronizer on the synchronizing panel,
and a lamp for illuminating purposes, while on the base of the panel
or on a pillar at the front of the gallery is mounted the gear for
the field circuit. This consists of a double pole field switch and a
discharge resistance, an ammeter, a handle for the rheostat in the
generator field, and (if each alternator have its own direct coupled
exciter) possibly also a small rheostat for the exciter field.</p></div>
<hr class="r5" />
<p class="blockquot">
NOTE.&mdash;In some cases where the capacity of the plant is not very
great, the oil switch is mounted on the back of the panel, and the
bus bars, current transformers, &amp;c., on the framework, also just at
the back of the panel, but under no circumstances, in good modern
practice, is high pressure apparatus permitted on the front of
the board. Where the capacity of the plant is very large, the oil
switches are operated electrically by means of small motors, and in
this case the small switch gear for starting and stopping this motor
is mounted on the generator panel, also the lamp or lamps to indicate
when the switch is open, and when closed.</p>

<p><span class="pagenum"><a name="Page_1885" id="Page_1885">1885</a></span></p>
<hr class="chap" />
<h2><span class="h_subtitle">CHAPTER LXV</span><br />ALTERNATING CURRENT WIRING</h2>

<p>In the case of alternating current, because of its peculiar
behaviour, there are several effects which must be considered in
making wiring calculations, which do not enter into the problem with
direct current.</p>

<p>Accordingly, in determining the size of wires, allowance must be made for</p>

<p class="no-indent">&emsp;&emsp;1. Self-induction;<br />
&emsp;&emsp;2. Mutual-induction;<br />
&emsp;&emsp;3. Power factor;<br />
&emsp;&emsp;4. Skin effect;<br />
&emsp;&emsp;5. Corona effect;<br />
&emsp;&emsp;6. Frequency;<br />
&emsp;&emsp;7. Resistance.</p>

<p class="blockquot">
Most of these items have already been explained at such length, that
only a brief summary of facts need be added, to point out their
connection and importance with alternating current wiring.</p>

<p><b>Induction.</b>&mdash;The effect of induction, whether self-induction
or mutual induction, is to set up a back pressure of <i>spurious
resistance</i>, which must be considered, as it sometimes materially
affects the calculation of circuits even in interior wiring.</p>

<div class="blockquot">
<p><i>Self-induction is the effect produced by the action of the electric
current upon itself during variations in strength.</i></p></div>

<p><span class="pagenum"><a name="Page_1886" id="Page_1886">1886</a></span>
<b>Ques. What conditions besides variations of current
strength governs the amount of self-induction in a circuit?</b></p>

<p>Ans. The shape of the circuit, and the character of the surrounding medium.</p>

<p class="blockquot">
If the circuit be straight, there will be little self-induction, but
if coiled, the effect will become pronounced. If the surrounding
medium be air, the self-induction is small, but if it be iron, the
self-induction is considerable.</p>

<div class="figcenter">
  <a name="fig2671"></a>
  <img src="images/i054.jpg" alt="_" width="600" height="403" />
  <p class="f90_left space-below1">
<span class="smcap">Figs</span>. 2,671 to 2,676.&mdash;<b>The effect of
self-induction.</b> In a non-inductive circuit, as in fig. 2,672,
the whole of the virtual pressure is available to cause current to
flow through the lamp filament, hence it will glow with maximum
brilliancy. If an inductive coil be inserted in the circuit as in
fig. 2,674, the reverse pressure due to self-induction will oppose
the virtual pressure, hence the effective pressure (which is the
difference between the virtual and reverse pressures), will be
reduced and the current flow through the lamp diminished, thus
reducing the brilliancy of the illumination. The effect may be
intensified to such degree by interposing an iron core in the coil
as in fig. 2,676, as to extinguish the lamp.</p>
</div>

<p><b>Ques. With respect to self-induction, what method should be
followed in wiring?</b></p>

<p>Ans. When iron conduits are used, the wires of each circuit should
not be installed in separate conduits, because such arrangement will
cause excessive self-induction.</p>

<p class="blockquot">
The importance of this may be seen from the experience of one
contractor, who installed feeders and mains in separate iron pipes.
<span class="pagenum"><a name="Page_1887" id="Page_1887">1887</a></span>
When the current was turned on, it was found that the self-induction
was so great as to reduce the pressure to such an extent that the
lamps, instead of giving full candle power, were barely red. This
necessitated the removal of the feeders and main and re-installing
them, so that those of the same circuit were in the same pipe.</p>

<p><b>Ques. What is mutual induction?</b></p>

<p>Ans. Mutual induction is the effect of one alternating current
circuit upon another.</p>

<div class="figcenter">
  <a name="fig2677"></a>
  <img src="images/i055.jpg" alt="_" width="600" height="350" />
  <p class="f90_left">
<span class="smcap">Fig.</span> 2,677.&mdash;Measurement of self induction
when the frequency is known. The apparatus required consists of a
high resistance or electrostatic a.c. voltmeter, d.c. ammeter, and
a non-inductive resistance. Connect the inductive resistance to be
measured as shown, and close switch M, short circuiting the ammeter.
Connect alternator in circuit and measure drop across R and across
X<sub><i>i</i></sub>. Disconnect alternator and connect battery in circuit, then
open switch M and vary the continuous current until the drop across R
is the same as with the alternating current, both measurements being
made with the same voltmeter; read ammeter, and measure drop across
X<sub><i>i</i></sub>. Call the drop across X<sub><i>i</i></sub> with alternating current E,
and with direct current E<sub><i>i</i></sub>, and the reading of the ammeter J.
Then L = √<span class="rad">E<sup>2</sup> + E<sub><i>i</i></sub><sup>2</sup></span> ÷ 2&#960; <i>f</i> I. If the resistance
X<sub><i>i</i></sub> be known, and the ammeter be suitable for use with alternating
current, the switch and R may be dispensed with.</p>

<p class="f90_left space-below1">&emsp;Then L = √<span class="rad">E<sup>2</sup>
- X<sub><i>i</i></sub><sup>2</sup> I<sub><i>i</i></sub><sup>2</sup></span> ÷ 2&#960; <i>f</i> I,
where I<sub><i>i</i></sub> is the value of the alternating current.
The resistance of the voltmeter should be high enough to render
its current negligible as compared with that through X<sub><i>i</i></sub>.</p>
</div>

<p><b>Ques. How is it caused?</b></p>

<p>Ans. It is due to the magnetic field surrounding a conductor
cutting adjacent conductors and inducing back pressures therein.</p>

<p class="blockquot">
This effect as a rule in ordinary installations is negligible.
<span class="pagenum"><a name="Page_1888" id="Page_1888">1888</a></span></p>

<p><b>Transpositions.</b>&mdash;The effect of mutual induction between two
circuits is proportional to the inter-linkage of the magnetic fluxes
of the two lines. This in turn depends upon the proximity of the
lines and upon the general relative arrangement of the conductors.</p>

<div class="figcenter">
  <a name="fig2678"></a>
  <img src="images/i056a.jpg" alt="_" width="600" height="173" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,678.&mdash;Transposition diagram for two
parallel lines consisting of two wires each.</p>
</div>

<div class="figcenter">
  <a name="fig2679"></a>
  <img src="images/i056b.jpg" alt="_" width="600" height="153" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,679.&mdash;Transposition diagram for three
phase, three wire line, transposing at the vertices of an equilateral
triangle. The line is originally balanced and becomes unbalanced on
transposing, a procedure which should be resorted to only to prevent
<i>mutual induction</i>.</p>
</div>

<div class="figcenter">
  <a name="fig2680"></a>
  <img src="images/i056c.jpg" alt="_" width="600" height="163" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,680.&mdash;Transposition diagram of three
phase, three wire line, with center arranged in a straight line.</p>
</div>

<p>The inductive effect of one line upon another is equal to the
algebraic sum of the fluxes due to the different conductors of the
first line, considered separately, which link the secondary line.
<span class="pagenum"><a name="Page_1889" id="Page_1889">1889</a></span></p>

<p>The effect of mutual induction is to induce surges in the line where
a difference of frequency exists between the two currents, and to
induce high electrostatic charges in lines carrying little or no
current, such as telephone lines.</p>

<table border="1" cellspacing="2" summary="Inductance" cellpadding="0">
  <caption class="tr_grey bbox"><b>INDUCTANCE PER MILE OF THREE PHASE CIRCUIT</b></caption>
  <tbody><tr class="tr_lt_grey">
      <th class="tdr">&nbsp;Size&nbsp;B.&amp;S.&nbsp;</th>
      <th class="tdr">Diam.&nbsp;<br />&nbsp;(inches)&nbsp;</th>
      <th class="tdc"><br />&nbsp;Distance&nbsp;<br /><i>d</i><br />(inches)</th>
      <th class="tdc"><br />&nbsp;Self&nbsp;Inductance&nbsp;<br />L<br />(henrys)</th>
   </tr><tr class="tr_grey">
      <td class="tdr">0000&nbsp;</td> <td class="tdr">.46&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.00234</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.00256</td>
   </tr><tr class="tr_grey">
      <td class="tdr"></td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.00270</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.00312</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">000&nbsp;</td> <td class="tdr">.41&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.00241</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.00262</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.00277</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.00318</td>
   </tr><tr class="tr_grey">
      <td class="tdr">00&nbsp;</td> <td class="tdr">.365&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.00248</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.00269</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.00285</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.00330</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">0&nbsp;</td> <td class="tdr">.325&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.00254</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.00276</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.00293</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.00331</td>
   </tr><tr class="tr_grey">
      <td class="tdr">1&nbsp;</td> <td class="tdr">.289&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.00260</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.00281</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.00308</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.00338</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">2&nbsp;</td> <td class="tdr">.258&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.00267</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.00288</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.00304</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.00314</td>
   </tr><tr class="tr_grey">
      <td class="tdr">3&nbsp;</td> <td class="tdr">.229&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.00274</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.00294</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.00310</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.00351</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">4&nbsp;</td> <td class="tdr">.204&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.00280</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.00300</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.00315</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.00358</td>
   </tr><tr class="tr_grey">
      <td class="tdr">5&nbsp;</td> <td class="tdr">.182&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.00286</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.00307</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.00323</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.00356</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">6&nbsp;</td> <td class="tdr">.162&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.00291</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.00313</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.00329</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.00369</td>
   </tr><tr class="tr_grey">
      <td class="tdr">7&nbsp;</td> <td class="tdr">.144&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.00298</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.00310</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.00336</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.00377</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">8&nbsp;</td> <td class="tdr">.128&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.00303</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.00325</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.00341</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.00384</td>
   </tr><tr class="tr_grey">
      <td class="tdr">9&nbsp;</td> <td class="tdr">.114&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.00310</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.00332</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.00348</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.00389</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">10&nbsp;</td> <td class="tdr">.102&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.00318</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.00340</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.00355</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.00396</td>
   </tr>
 </tbody>
</table>

<p class="space-above1"><span class="pagenum"><a name="Page_1890" id="Page_1890">1890</a></span>
This effect may be nullified by separating the lines and by
transposing the wires of one of the lines so that the effect produced
in one section is opposed by that in another. Of two parallel lines
consisting of two wires each, one may be transposed to neutralize the
mutual inductance.</p>

<p class="blockquot">
<a href="#fig2678">Fig. 2,678</a> shows this method. The length L' should be
an even factor of L so that to every section of the line transposed there
corresponds an opposing section.</p>

<div class="figcenter">
  <a name="fig2681"></a>
  <img src="images/i058.jpg" alt="_" width="600" height="206" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,681.&mdash;Capacity effect in single phase
transmission line. The effect is the same as would be produced by
shunting across the line at each point an infinitesimal condenser
having a capacity equal to that of an infinitesimal length of
circuit. For the purpose of calculating the charging current, a very
simple and sufficiently accurate method is to determine the current
taken by a condenser having a capacity equal to that of the entire
line when charged to the pressure on the line at the generating end.
The effect of capacity of the line is to reduce the pressure drop,
that is, improve the regulation, and to decrease or increase the
power loss depending on the load and power factor of the receiver.</p>

<p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,682.&mdash;Capacity effect in a
three phase transmission line. It is the same as would be produced
by shunting the line at each point by three infinitesimal condensers
connected in star with the neutral point grounded, the capacity of
each condenser being twice that of a condenser of infinitesimal
length formed by any two of the wires. The effect of capacity on
the regulation and efficiency of the line can be determined with
sufficient accuracy in most cases by considering the line shunted at
each end by three condensers connected in star, the capacity of each
condenser being equal to that formed by any two wires of the line. An
approximate value for the charging current per wire is the current
required to charge a condenser, equal in capacity to that of any
two of the wires, to the pressure at the generating end of the line
between any one wire and the neutral point.</p>
</div>

<p>The self inductance of lines is readily calculated from the following
formula:</p>

<p class="center">L = .000558 {2.303 log (2A ÷ <i>d</i>) + .25} per mile of circuit</p>

<p class="no-indent">where</p>

<p>L = inductance of a loop of a three phase circuit in henrys.</p>

<p class="blockquot"><i>Note.</i>&mdash;The inductance of a complete
single phase circuit = L × 2 ÷ √<span class="rad">3</span>.</p>

<p>A = distance between wires;<br />
&emsp;&ensp;<i>d</i> = diameter of wire.</p>

<p><span class="pagenum"><a name="Page_1891" id="Page_1891">1891</a></span></p>

<table border="1" cellspacing="2" summary="Capacitance" cellpadding="0">
  <caption class="tr_grey bbox"><b>CAPACITY IN MICRO-FARADS PER MILE OF CIRCUIT FOR THREE PHASE SYSTEM</b></caption>
  <tbody><tr class="tr_lt_grey">
      <th class="tdr">&nbsp;Size&nbsp;B.&amp;S.&nbsp;</th>
      <th class="tdr">Diam.&nbsp;<br />&nbsp;(inches)&nbsp;</th>
      <th class="tdc">&nbsp;Distance&nbsp;<br /><i>d</i><br />(inches)</th>
      <th class="tdc">&nbsp;Capacity&nbsp;<br />C<br />(μfarads)</th>
   </tr><tr class="tr_grey">
      <td class="tdr">0000&nbsp;</td> <td class="tdr">.46&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.0226&nbsp;</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.0204&nbsp;</td>
   </tr><tr class="tr_grey">
      <td class="tdr"></td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.01922</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.01474</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">000&nbsp;</td> <td class="tdr">.41&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.0218&nbsp;</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.01992</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.01876</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.01638</td>
   </tr><tr class="tr_grey">
      <td class="tdr">00&nbsp;</td> <td class="tdr">.365&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.0124&nbsp;</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.01946</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.01832</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.01604</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">0&nbsp;</td> <td class="tdr">.325&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.02078</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.01898</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.01642</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.01570</td>
   </tr><tr class="tr_grey">
      <td class="tdr">1&nbsp;</td> <td class="tdr">.289&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.02022</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.01952</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.01748</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.0154&nbsp;</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">2&nbsp;</td> <td class="tdr">.258&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.01972</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.01818</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.01710</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.01510</td>
   </tr><tr class="tr_grey">
      <td class="tdr">3&nbsp;</td> <td class="tdr">.229&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.01938</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.01766</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.01672</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.01480</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">4&nbsp;</td> <td class="tdr">.204&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.01874</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.01726</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.01636</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.01452</td>
   </tr><tr class="tr_grey">
      <td class="tdr">5&nbsp;</td> <td class="tdr">.182&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.01830</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.01690</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.01602</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.01426</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">6&nbsp;</td> <td class="tdr">.162&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.01788</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.01654</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.01560</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.0140&nbsp;</td>
   </tr><tr class="tr_grey">
      <td class="tdr">7&nbsp;</td> <td class="tdr">.144&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.01746</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.01618</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.01538</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.01374</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">8&nbsp;</td> <td class="tdr">.128&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.01708</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.01586</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.01508</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.01350</td>
   </tr><tr class="tr_grey">
      <td class="tdr">9&nbsp;</td> <td class="tdr">.114&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.01660</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.01552</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.01478</td>
   </tr><tr class="tr_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.01326</td>

   </tr><tr class="tr_lt_grey">
      <td class="tdr">10&nbsp;</td> <td class="tdr">.102&nbsp;</td>
      <td class="tdc">12</td> <td class="tdc">.01636</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">18</td> <td class="tdc">.01522</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">24</td> <td class="tdc">.01452</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">&nbsp;</td> <td class="tdr">&nbsp;</td>
      <td class="tdc">48</td> <td class="tdc">.01304</td>
   </tr>
 </tbody>
</table>

<p class="space-above1"><b>Capacity.</b>&mdash;In any given
system of electrical conductors, a pressure difference between
two of them corresponds to the presence <span class="pagenum"><a
name="Page_1892" id="Page_1892">1892</a></span> of a quantity of
electricity on each. With the same charges, the difference of
pressure may be varied by varying the geometrical arrangement and
magnitudes and also by introducing various dielectrics. The constant
connecting the charge and the resulting pressure is called the
capacity of the system.</p>

<div class="blockquot">
<p>All circuits have a certain capacity, because each conductor acts
like the plate of a condenser, and the insulating medium, acts as the
dielectric. The capacity depends upon the insulation.</p>

<p>For a given grade of insulation, the capacity is proportional to the
surface of the conductors, and universally to the distance between
them.</p>

<p>A three phase three wire transmission line spaced at the corners of
an equilateral triangle as regards capacity acts precisely as though
the neutral line were situated at the center of the triangle.</p>

<p>The capacity of circuits is readily calculated by applying the
following formulae:</p></div>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">38.83 <i>sc</i> 10<sup>-3</sup></td>
      <td class="tdl">&nbsp;</td>
   </tr><tr>
      <td class="tdr">C =&nbsp;</td>
      <td class="tdc">&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;</td>
      <td class="tdl">&nbsp;&emsp;per mile, insulated cable with lead sheath;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">log (D ÷ d)</td>
      <td class="tdl">&nbsp;</td>
   </tr><tr>
      <td class="tdr"><br /></td>
      <td class="tdc"><br />38.83 × 10<sup>-3</sup></td>
      <td class="tdl"><br /></td>
   </tr><tr>
      <td class="tdr">C =&nbsp;</td>
      <td class="tdc">&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;</td>
      <td class="tdl">&nbsp;&emsp;per mile, single conductor with earth return;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">log (4<i>h</i> ÷ <i>d</i>)</td>
      <td class="tdl">&nbsp;</td>
   </tr><tr>
      <td class="tdr"><br /></td>
      <td class="tdc"><br />19.42 × 10<sup>-3</sup></td>
      <td class="tdl"><br /></td>
   </tr><tr>
      <td class="tdr">C =&nbsp;</td>
      <td class="tdc">&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;</td>
      <td class="tdl">&nbsp;&emsp;per mile of parallel conductors forming metallic circuit;</td>
   </tr><tr>
      <td class="tdr"></td>
      <td class="tdc">log (2A ÷ <i>d</i></td>
      <td class="tdl"></td>
    </tr>
 </tbody>
</table>

<p class="no-indent">in which</p>

<p>C = Capacity in micro-farads;<br />
&emsp;&emsp;&emsp;&emsp;for a metallic circuit, C = capacity between wires;</p>

<p><i>sc</i> = Specific inductive capacity of insulating material;<br />
&emsp;&emsp;&emsp;= 1 for air, and 2.25 to 3.7 for rubber;</p>

<p>D = Inside diameter of lead sheath;</p>
<p><i>d</i> = Diameter of conductor;</p>
<p><i>h</i> = Distance of conductors above ground;</p>
<p class="space-below2">A = Distance between wires.</p>

<p><b>Frequency.</b>&mdash;The number of cycles per second, or the frequency,
has a direct effect upon the inductance reactance in an alternating
current circuit, as is plainly seen from the formula.</p>

<p class="f150">X<sub>i</sub> = 2&#960; <i>f</i> L</p>

<div class="blockquot">
<p>In the case of a transmission line alone; the lower frequencies are
the more desirable, in that they tend to reduce the inductance drop
and charging current. The inductance drop is proportional to the
frequency.</p>

<p>The natural period of a line, with distributed inductance and
capacity, is approximately given by</p></div>

<p class="f150">P = 7,900 / √<span class="rad">LC</span></p>

<p class="blockquot no-indent">where L is the total inductance in millihenrys,
and C, the total capacity in micro-farads. Accordingly some lower odd
harmonic of the impressed frequency may be present which corresponds
with the natural period of the line. When this obtains, oscillations
of dangerous magnitude may occur. Such coincidences are less likely
with the lower harmonics than with the higher.</p>

<p><span class="pagenum"><a name="Page_1893" id="Page_1893">1893</a></span>
<b>Skin Effect.</b>&mdash;The tendency of alternating current to confine
itself to the <i>outer</i> portions of a conductor, instead of passing
uniformly through the cross section, is called <i>skin effect</i>. The
effect is proportional to the size of the conductor and the frequency.</p>

<p><b>Ques. What effect has "skin effect" on the current?</b></p>

<p>Ans. It is equivalent to an increase of ohmic resistance and
therefore opposes the current.</p>

<div class="figcenter">
  <a name="fig2683"></a>
  <img src="images/i061.jpg" alt="_" width="600" height="299" />
  <p class="f90_left space-below1">
<span class="smcap">Figs.</span> 2,683 to 2,687.&mdash;Skin effect and shield
effect. Fig. 2,683, section of conductor illustrating skin effect or
tendency of the alternating current to distribute itself unequally
through the cross section of a conductor as shown by the varied
shading, which represents the current flowing most strongly in the
outer portions of the conductor. For this reason it has been proposed
to use hollow or flat instead of solid round conductors; however,
with frequency not exceeding 100, the skin effect is negligibly
small in copper conductors of the sizes usually employed. In figs.
2,684 and 2,685, or 2,686 and 2,687, if two adjacent conductors be
carrying current in the same direction, concentration will occur on
those parts of the two conductors remote from one another, and the
nearer parts will have less current, that is to say, they will be
<b>shielded</b>. In this case, the induction due to one conductor
will exert its opposing effect to the greatest extent on those parts
of the other conductor nearest to it; this effect decreasing the
deeper the latter is penetrated. After crossing the current axis,
the induction will still decrease in magnitude, but will now aid the
current in the conductor. Hence, the effect of these two conductors
on one another will make the current density more uniform than
is the case where the two conductors adjacent to one another are
carrying current in opposite directions, as in figs. 2,685 and 2,686,
therefore, the resistance and the heating for a given current will be
smaller. If the two return conductors be situated on the line passing
through the center of the conductors just considered, the effect
will be to still further concentrate the current; the distribution
symmetry will be further disturbed, and the resistance of the
conductor system increased. It is therefore difficult to say which of
the two cases considered holds the advantage so far as increasing the
resistance is concerned. The case, however, in which the phases are
mixed has much the smaller reactive drop.</p>
</div>

<p class="blockquot">
If the conductor be large, or the frequency high, the central portion
of the conductor carries little if any current, hence the resistance is
therefore greater for alternating current than for direct current.</p>

<p><b>Ques. For what condition may "skin effect" be neglected?</b></p>

<p>Ans. For frequencies of 60 or less, with conductors having
a diameter not greater than 0000 B. &amp; S. gauge.
<span class="pagenum"><a name="Page_1894" id="Page_1894">1894</a></span></p>

<p><b>Ques. How is the "skin effect" calculated for a given wire?</b></p>

<p>Ans. Its area in circular mils multiplied by the frequency, gives the
ratio of the wire's ohmic resistance to its combined resistance.</p>

<div class="blockquot">
<p>That is to say, the factor thus obtained multiplied by the resistance
of the wire to direct current will give its combined resistance or
resistance to alternating current.</p>

<p class="space-below1">The following table gives these ratio factors for large conductors.</p></div>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
<caption><b>RATIO FACTOR FOR COMBINED RESISTANCE</b></caption>
  <tbody><tr>
      <th class="tdr">Cir. mils.&nbsp;&nbsp;<br />× frequency&nbsp;</th>
      <th class="tdc">Ratio<br />&nbsp;&nbsp;factor&nbsp;&nbsp;</th>
      <th class="tdr">Cir. mils.&nbsp;&nbsp;<br />× frequency&nbsp;</th>
      <th class="tdc">Ratio<br />&nbsp;&nbsp;factor&nbsp;&nbsp;</th>
    </tr><tr>
      <td class="tdr">10,000,000</td>  <td class="tdc">1.00</td>
      <td class="tdr">70,000,000</td>  <td class="tdc">1.13</td>
    </tr><tr>
      <td class="tdr">20,000,000</td>  <td class="tdc">1.01</td>
      <td class="tdr">80,000,000</td>  <td class="tdc">1.17</td>
    </tr><tr>
      <td class="tdr">30,000,000</td>  <td class="tdc">1.03</td>
      <td class="tdr">90,000,000</td>  <td class="tdc">1.20</td>
    </tr><tr>
      <td class="tdr">40,000,000</td>  <td class="tdc">1.05</td>
      <td class="tdr">100,000,000</td> <td class="tdc">1.25</td>
    </tr><tr>
      <td class="tdr">50,000,000</td>  <td class="tdc">1.08</td>
      <td class="tdr">125,000,000</td> <td class="tdc">1.34</td>
    </tr><tr>
      <td class="tdr">60,000,000</td>  <td class="tdc">1.10</td>
      <td class="tdr">150,000,000</td> <td class="tdc">1.43</td>
    </tr>
 </tbody>
</table>

<p><b>Corona Effect.</b>&mdash;When two wires, having a great difference
of pressure are placed near each other, a certain phenomenon occurs,
which is called <i>corona effect</i>. When the spacing or distance
between the wires is small and the difference of pressure in the
wires very great, a continuous passage of energy takes place through
the dielectric or atmosphere, the amount of this energy may be an
appreciable percentage of the power transmitted. Therefore in laying
out high pressure transmission lines, this effect must be considered
in the spacing of the wires.</p>

<p><b>Ques. How does the corona effect manifest itself?</b></p>

<p>Ans. It is visible at night as a bluish luminous envelope
and audible as a hissing sound.
<span class="pagenum"><a name="Page_1895" id="Page_1895">1895</a></span></p>

<p><b>Ques. What is the critical voltage?</b></p>

<p>Ans. The voltage at which the corona effect loss takes place.</p>

<p><b>Ques. Upon what does the critical voltage depend?</b></p>

<p class="space-below1">Ans. Upon the radius of the wires,
the spacing, and the atmospheric conditions.</p>

<div class="figcenter">
  <a name="fig2688"></a>
  <img src="images/i063.jpg" alt="_" width="600" height="441" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,688.&mdash;Electromagnetic and
electrostatic fields surrounding the conductors of a transmission
line. The electromagnetic field is represented by lines of magnetic
force that surround the conductors in circles, (the solid lines), and
the electrostatic field by (dotted) circles passing from conductor
to conductor across at right angles to the magnetic circles. For
any given size of wire and distance apart of wires there is a
certain voltage at which the critical density or critical gradient
is reached, where the air breaks down and luminosity begins&mdash;the
critical voltage where corona manifests itself. At still higher
voltages corona spreads to further distances from the conductor
and a greater volume of air becomes luminous. Incidentally, it
produces noise. Now to produce light requires power and to produce
noise requires power. Air is broken down and is heated in breaking
down, and to heat also requires power; therefore, as soon as corona
forms, power is consumed or dissipated in its formation. When this
phenomenon occurs on the conductors of an alternating current circuit
a change takes place in relation to current and voltage. On the
wires of an alternating current transmission line, at a voltage
below that where corona forms&mdash;at a voltage where wires are not
luminous&mdash;considerable current, more or less depending on voltage
and length of wire, flows into the circuit as capacity current or
charging current.</p>
</div>

<div class="blockquot">
<p>The critical voltage increases with both the diameter of the wires,
and the spacing.</p>

<p>The losses due to corona effect increase very rapidly with increasing
pressure beyond the critical voltage.</p>

<p>The magnitude of the losses as well as the critical voltage is
affected, by atmospheric conditions, hence they probably vary with
the particular locality, and the season of the year. Therefore, for a
given locality, a voltage which is normally below the critical point,
may at times be above it, depending upon changes in the weather.
<span class="pagenum"><a name="Page_1896" id="Page_1896">1896</a></span></p>

<p>Such elements as smoke, fog, moisture, or other particles (dust,
snow, etc.) floating in the air, increase the losses; rain, however,
apparently has no appreciable effect upon the losses. It follows then
that in the design of a transmission line, the atmospheric conditions
of the particular locality through which the line passes should be
considered.</p></div>

<p><b>Ques. How should live wires be spaced?</b></p>

<p>Ans. They should be so spaced as to lessen the tendency to
leakage and to prevent the wires swinging together or against
towers. The spacing should be only sufficient for safety, since
increased spacing increases the self-induction of the line, and
while it lessens the capacity, it does so only in a slight degree.</p>

<p class="blockquot">The following spacing is in accordance with average practice.</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
     <th colspan="4"><b>SPACING FOR VARIOUS VOLTAGES</b></th>
    </tr><tr>
     <th class="tdc">Volts</th>   <th class="tdc">Spacing</th>
    </tr><tr>
      <td class="tdc">&nbsp;&nbsp;5,000</td>   <td class="tdc">&nbsp;28 ins.</td>
    </tr><tr>
      <td class="tdc">&nbsp;15,000</td>  <td class="tdc">&nbsp;40 ins.</td>
    </tr><tr>
      <td class="tdc">&nbsp;30,000</td>  <td class="tdc">&nbsp;48 ins.</td>
    </tr><tr>
      <td class="tdc">&nbsp;45,000</td>  <td class="tdc">&nbsp;60 ins.</td>
    </tr><tr>
      <td class="tdc">&nbsp;60,000</td>  <td class="tdc">&nbsp;60 ins.</td>
    </tr><tr>
      <td class="tdc">&nbsp;75,000</td>  <td class="tdc">&nbsp;84 ins.</td>
    </tr><tr>
      <td class="tdc">&nbsp;90,000</td>  <td class="tdc">&nbsp;96 ins.</td>
    </tr><tr>
      <td class="tdc">105,000</td> <td class="tdc">108 ins.</td>
    </tr><tr>
      <td class="tdc">120,000</td> <td class="tdc">120 ins.</td>
    </tr>
 </tbody>
</table>

<p><b>Resistance of Wires.</b>&mdash;For quick calculation the following
method of obtaining the resistance (approximately) of wires will be
found convenient:</p>

<p>1,000 feet No. 10 B. &amp; S. wire, which is about .1 inch in diameter
(.1019), has a resistance of one ohm, at a temperature of 68° F. and
weighs 31.4 pounds. A wire three sizes larger, that is No. 7, has
twice the cross section and therefore one-half the resistance. A wire
three sizes smaller than No. 10, that is No. 13, has one-half the
cross section and therefore twice the resistance.</p>

<p>Thus, starting with No. 10, any number three sizes larger will double
the cross sectional area and any wire three sizes smaller will halve
<span class="pagenum"><a name="Page_1897" id="Page_1897">1897</a></span>
the cross sectional area of the preceding wire. This is true to the
extreme limits of the table, so that the area, weight and resistance
of any wire may be at once calculated to a close approximation from
this rule, intermediate sizes being obtained by interpolation.</p>

<p class="space-below1">For alternating current, the combined
resistance, that is, the total resistance, including skin effect, is
obtained by multiplying the resistance, as found above by the "ratio
factor" (<a href="#Page_1894">see table page 1,894</a>).</p>

<div class="figcenter">
  <a name="fig2689"></a>
  <img src="images/i065.jpg" alt="_" width="600" height="384" />
  <p class="f90_left space-below1">
<span class="smcap">Figs.</span> 2,689 to 2,692.&mdash;Triangles for
obtaining graphically, impedance, impressed pressure, etc., in
alternating current circuits. For a full explanation of this method
the reader is referred to Guide 5, Chapter XLVII on Alternating
Current Diagrams. A thorough study of this chapter is recommended.</p>
</div>

<p><b>Impedance.</b>&mdash;<i>The total opposition to the flow of electricity
in an alternating current circuit</i>, or the impedance may be resolved
into two components representing the ohmic resistance and the
spurious resistance; these components have a phase difference of 90°,
and they may be represented graphically by the two legs of a right
angle triangle, of which the hypothenuse represents the impedance.
<span class="pagenum"><a name="Page_1898" id="Page_1898">1898</a></span></p>

<p>Similarly, the volts lost or "drop" in an alternating circuit may
be resolved into two components representing respectively<br />
&emsp;&emsp;1. The loss due to resistance.<br />
&emsp;&emsp;2. The loss due to reactance.</p>

<p>These components have a phase difference of 90° and are represented
graphically similar to the impedance components. This has been
explained at considerable length in Chapter XLVII (Guide V).</p>

<div class="figcenter">
  <a name="fig2693"></a>
  <img src="images/i066.jpg" alt="_" width="600" height="135" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,693.&mdash;Mechanical analogy of
power factor, as exemplified by a locomotive "poling" a car off
a siding. The car and locomotive are shown moving in parallel
directions, and the pole AB, inclined at an angle &#981;. Now, if the
length of AB be taken to represent the pressure exerted on the
pole by the locomotive, then the imaginary lines AC and BC, drawn
respectively parallel and at right angles to the direction of motion
will represent respectively the useful and no energy (wattless)
components; that is to say, if the pressure AB be applied to the car
at an angle &#981;, only part of it, AC, is useful in propelling the car,
the other component, BC, being wasted in tending to push the car off
the track at right angles to the rails, being resisted by the flanges
of the outer wheels.</p>
</div>

<p><b>Power Factor.</b>&mdash;When the current falls out of step with the
pressure, as on inductive loads, the power factor becomes less than
unity, and the effect is to increase the current required for a
given load. Accordingly, this must be considered in calculating the
size of the wires. As has been explained, the current flowing in
an alternating current circuit, as measured by an ammeter, can be
<span class="pagenum"><a name="Page_1899" id="Page_1899">1899</a></span>
resolved into two components, representing respectively the <i>active
component</i> and the <i>wattless component</i> or idle current. These
are graphically represented by the two legs of a right triangle, of
which the hypothenuse represents the current measured by the ammeter.</p>

<p>This <i>apparent</i> current, as is evident from the triangle, exceeds
the <i>active</i> current and lags behind the pressure by an amount
represented by the angle &#981; between the hypothenuse and leg
representing the energy current as shown in <a href="#fig2694">fig. 2,694</a>.</p>

<div class="figcenter">
  <a name="fig2694"></a>
  <img src="images/i067.jpg" alt="_" width="600" height="209" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,694.&mdash;Diagram showing that the
apparent current is more than the active current, the excess
depending upon the angle of phase difference.</p>
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,695.&mdash;Diagram showing components
of impedance volts. Compare this diagram with <a href="#fig2689">figs. 2,689</a> and
<a href="#fig2671">2,671</a>, and note that the term "reactance" is the difference between
the inductance drop and the capacity drop if the circuit contain
capacity, for instance, if inductance drop be 10 volts and capacity
drop be 7 volts then reactance 10-7 = 3 volts.</p>
</div>

<p><b>Ques. What determines the heating of the wires on alternating
current circuits with inductive loads?</b></p>

<p>Ans. The apparent current, as represented by the hypothenuse of the
triangle in <a href="#fig2694">fig. 2,694</a>.</p>

<p><b>Ques. How is the apparent current obtained?</b></p>

<p>Ans. Divide the true watts by the product of the power factor
multiplied by the voltage.</p>

<p class="blockquot">
Example.&mdash;A certain circuit supplies 20 kw. to motors at 220 volts
and .8 power factor. What is the apparent current?</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">true watts</td>
      <td class="tdl">&nbsp;&nbsp;20,000</td>
      <td class="tdr">&nbsp;</td>
     </tr><tr>
      <td class="tdr">Apparent Current =&nbsp;</td>
      <td class="tdc">&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&nbsp;&nbsp;=&nbsp;&nbsp;</td>
      <td class="tdl">&mdash;&mdash;&mdash;&mdash;&nbsp;&nbsp;=&nbsp;&nbsp;</td>
      <td class="tdr">&nbsp;113.6 amperes</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdl">&nbsp;&nbsp;power factor × volts</td>
      <td class="tdl">&nbsp;&nbsp;.8 × 220</td>
      <td class="tdr">&nbsp;</td>
   </tr>
 </tbody>
</table>
<p><span class="pagenum"><a name="Page_1900" id="Page_1900">1900</a></span></p>

<p class="space-above2"><b>Ques. What else, besides power factor, should be
considered in making wire calculations for motor circuits?</b></p>

<p>Ans. The efficiency of the motor, and the heavy starting current.</p>

<div class="blockquot space-below2">
<p>The product of the efficiency of the motor multiplied by the power
factor gives the <i>apparent efficiency</i>, which governs the size of
the wires, apparatus, etc., necessary to feed the motors.</p>

<p>Allowance should be made for the heavy starting current required for
some motors to avoid undue drop.</p></div>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
<caption><b>TABLE OF APPROXIMATE AMPERES PER TERMINAL FOR INDUCTION MOTORS</b></caption>
  <tbody><tr class="tr_lt_grey">
      <td class="tdr"><br /></td>
      <td colspan="3" class="tdc"><br />Single phase</td>
      <td colspan="3" class="tdc">Two phase<br />four wire</td>
      <td colspan="4" class="tdc">Three phase<br />three wire</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdc">Horse&nbsp;<br />&nbsp;power&nbsp;</td>
      <td class="tdc">110<br />&nbsp;volts&nbsp;</td> <td class="tdc">220<br />&nbsp;volts&nbsp;</td>
      <td class="tdc">440<br />&nbsp;volts&nbsp;</td> <td class="tdc">110<br />&nbsp;volts&nbsp;</td>
      <td class="tdc">220<br />&nbsp;volts&nbsp;</td> <td class="tdc">440<br />&nbsp;volts&nbsp;</td>
      <td class="tdc">110<br />&nbsp;volts&nbsp;</td> <td class="tdc">220<br />&nbsp;volts&nbsp;</td>
      <td class="tdc">440<br />&nbsp;volts&nbsp;</td> <td class="tdc">550<br />&nbsp;volts&nbsp;</td>
   </tr><tr>
      <td class="tdr">.5&ensp;&nbsp;</td>
      <td class="tdl">&nbsp;&nbsp;&nbsp;6.6</td> <td class="tdl">&nbsp;&nbsp;3.4</td>
      <td class="tdl">&nbsp;&nbsp;&nbsp;1.8</td> <td class="tdl">&nbsp;&nbsp;&nbsp;3.3</td>
      <td class="tdl">&nbsp;&nbsp;&nbsp;1.7</td> <td class="tdl">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;.9</td>
      <td class="tdl">&nbsp;&nbsp;&nbsp;3.7</td> <td class="tdl">&nbsp;&nbsp;&nbsp;1.8</td>
      <td class="tdl">&nbsp;&nbsp;&nbsp;1</td> <td class="tdl">&nbsp;</td>
   </tr><tr>
      <td class="tdr">1&ensp;&nbsp;&nbsp;</td>
      <td class="tdl">&nbsp;14</td> <td class="tdl">&nbsp;&nbsp;7</td>
      <td class="tdl">&nbsp;&nbsp;&nbsp;3.5</td> <td class="tdl">&nbsp;&nbsp;&nbsp;6.4</td>
      <td class="tdl">&nbsp;&nbsp;&nbsp;3.2</td> <td class="tdl">&nbsp;&nbsp;&nbsp;1.6</td>
      <td class="tdl">&nbsp;&nbsp;&nbsp;7.4</td> <td class="tdl">&nbsp;&nbsp;&nbsp;3.7</td>
      <td class="tdl">&nbsp;&nbsp;&nbsp;1.9</td> <td class="tdl">&nbsp;</td>
   </tr><tr>
      <td class="tdr">2&ensp;&nbsp;&nbsp;</td>
      <td class="tdl">&nbsp;24</td> <td class="tdl">&nbsp;12</td>
      <td class="tdl">&nbsp;&nbsp;&nbsp;6</td> <td class="tdl">&nbsp;&nbsp;11</td>
      <td class="tdl">&nbsp;&nbsp;&nbsp;5.7</td> <td class="tdl">&nbsp;&nbsp;&nbsp;2.9</td>
      <td class="tdl">&nbsp;&nbsp;13</td> <td class="tdl">&nbsp;&nbsp;&nbsp;6.6</td>
      <td class="tdl">&nbsp;&nbsp;&nbsp;3.3</td> <td class="tdl">&nbsp;&nbsp;&nbsp;2.5</td>
   </tr><tr>
      <td class="tdr">3&ensp;&nbsp;&nbsp;</td>
      <td class="tdl">&nbsp;34</td> <td class="tdl">&nbsp;17</td>
      <td class="tdl">&nbsp;&nbsp;&nbsp;8.5</td> <td class="tdl">&nbsp;&nbsp;16</td>
      <td class="tdl">&nbsp;&nbsp;&nbsp;8.1</td> <td class="tdl">&nbsp;&nbsp;&nbsp;4.1</td>
      <td class="tdl">&nbsp;&nbsp;19</td> <td class="tdl">&nbsp;&nbsp;&nbsp;9.3</td>
      <td class="tdl">&nbsp;&nbsp;&nbsp;4.7</td> <td class="tdl">&nbsp;&nbsp;&nbsp;3.5</td>
   </tr><tr>
      <td class="tdr">4&ensp;&nbsp;&nbsp;</td>
      <td class="tdl">&nbsp;52</td> <td class="tdl">&nbsp;26</td>
      <td class="tdl">&nbsp;&nbsp;13</td> <td class="tdl">&nbsp;&nbsp;26</td>
      <td class="tdl">&nbsp;&nbsp;13</td> <td class="tdl">&nbsp;&nbsp;6.5</td>
      <td class="tdl">&nbsp;&nbsp;30</td> <td class="tdl">&nbsp;&nbsp;15</td>
      <td class="tdl">&nbsp;&nbsp;&nbsp;7.5</td> <td class="tdl">&nbsp;&nbsp;&nbsp;6</td>
   </tr><tr>
      <td class="tdr">5&ensp;&nbsp;&nbsp;</td>
      <td class="tdl">&nbsp;74</td> <td class="tdl">&nbsp;37</td>
      <td class="tdl">&nbsp;&nbsp;18.5</td> <td class="tdl">&nbsp;&nbsp;38</td>
      <td class="tdl">&nbsp;&nbsp;19</td> <td class="tdl">&nbsp;&nbsp;9.5</td>
      <td class="tdl">&nbsp;&nbsp;44</td> <td class="tdl">&nbsp;&nbsp;22</td>
      <td class="tdl">&nbsp;&nbsp;11</td> <td class="tdl">&nbsp;&nbsp;&nbsp;9</td>
   </tr><tr>
      <td class="tdr">10&ensp;&nbsp;&nbsp;</td>
      <td class="tdl">&nbsp;94</td> <td class="tdl">&nbsp;47</td>
      <td class="tdl">&nbsp;&nbsp;23.5</td> <td class="tdl">&nbsp;&nbsp;44</td>
      <td class="tdl">&nbsp;&nbsp;22</td> <td class="tdl">&nbsp;&nbsp;11</td>
      <td class="tdl">&nbsp;&nbsp;50</td> <td class="tdl">&nbsp;&nbsp;25</td>
      <td class="tdl">&nbsp;&nbsp;12.5</td> <td class="tdl">&nbsp;11</td>
   </tr><tr>
      <td class="tdr">15&ensp;&nbsp;&nbsp;</td>
      <td class="tdl">&nbsp;</td> <td class="tdl">&nbsp;</td>
      <td class="tdl">&nbsp;</td> <td class="tdl">&nbsp;&nbsp;66</td>
      <td class="tdl">&nbsp;&nbsp;33</td> <td class="tdl">&nbsp;&nbsp;16.5</td>
      <td class="tdl">&nbsp;&nbsp;76</td> <td class="tdl">&nbsp;&nbsp;38</td>
      <td class="tdl">&nbsp;&nbsp;19</td> <td class="tdl">&nbsp;16</td>
   </tr><tr>
      <td class="tdr">20&ensp;&nbsp;&nbsp;</td>
      <td class="tdl">&nbsp;</td> <td class="tdl">&nbsp;</td>
      <td class="tdl">&nbsp;</td> <td class="tdl">&nbsp;&nbsp;88</td>
      <td class="tdl">&nbsp;&nbsp;44</td> <td class="tdl">&nbsp;&nbsp;22</td>
      <td class="tdl">&nbsp;102</td> <td class="tdl">&nbsp;&nbsp;51</td>
      <td class="tdl">&nbsp;&nbsp;25.5</td> <td class="tdl">&nbsp;22</td>
   </tr><tr>
      <td class="tdr">25&ensp;&nbsp;&nbsp;</td>
      <td class="tdl">&nbsp;</td> <td class="tdl">&nbsp;</td>
      <td class="tdl">&nbsp;</td> <td class="tdl">&nbsp;111</td>
      <td class="tdl">&nbsp;&nbsp;55</td> <td class="tdl">&nbsp;&nbsp;28</td>
      <td class="tdl">&nbsp;129</td> <td class="tdl">&nbsp;&nbsp;64</td>
      <td class="tdl">&nbsp;&nbsp;32</td> <td class="tdl">&nbsp;25</td>
   </tr><tr>
      <td class="tdr">30&ensp;&nbsp;&nbsp;</td>
      <td class="tdl">&nbsp;</td> <td class="tdl">&nbsp;</td>
      <td class="tdl">&nbsp;</td> <td class="tdl">&nbsp;134</td>
      <td class="tdl">&nbsp;&nbsp;67</td> <td class="tdl">&nbsp;&nbsp;33.5</td>
      <td class="tdl">&nbsp;154</td> <td class="tdl">&nbsp;&nbsp;77</td>
      <td class="tdl">&nbsp;&nbsp;38.5</td> <td class="tdl">&nbsp;32</td>
   </tr><tr>
      <td class="tdr">40&ensp;&nbsp;&nbsp;</td>
      <td class="tdl">&nbsp;</td> <td class="tdl">&nbsp;</td>
      <td class="tdl">&nbsp;</td> <td class="tdl">&nbsp;178</td>
      <td class="tdl">&nbsp;&nbsp;89</td> <td class="tdl">&nbsp;&nbsp;44.5</td>
      <td class="tdl">&nbsp;204</td> <td class="tdl">&nbsp;107</td>
      <td class="tdl">&nbsp;&nbsp;53.5</td> <td class="tdl">&nbsp;44</td>
   </tr><tr>
      <td class="tdr">50&ensp;&nbsp;&nbsp;</td>
      <td class="tdl">&nbsp;</td> <td class="tdl">&nbsp;</td>
      <td class="tdl">&nbsp;</td> <td class="tdl">&nbsp;204</td>
      <td class="tdl">&nbsp;102</td> <td class="tdl">&nbsp;&nbsp;51</td>
      <td class="tdl">&nbsp;236</td> <td class="tdl">&nbsp;118</td>
      <td class="tdl">&nbsp;&nbsp;59</td> <td class="tdl">&nbsp;52</td>
   </tr><tr>
      <td class="tdr">75&ensp;&nbsp;&nbsp;</td>
      <td class="tdl">&nbsp;</td> <td class="tdl">&nbsp;</td>
      <td class="tdl">&nbsp;</td> <td class="tdl">&nbsp;308</td>
      <td class="tdl">&nbsp;154</td> <td class="tdl">&nbsp;&nbsp;77</td>
      <td class="tdl">&nbsp;356</td> <td class="tdl">&nbsp;178</td>
      <td class="tdl">&nbsp;&nbsp;89</td> <td class="tdl">&nbsp;77</td>
   </tr><tr>
      <td class="tdr">100&ensp;&nbsp;</td>
      <td class="tdl">&nbsp;</td> <td class="tdl">&nbsp;</td>
      <td class="tdl">&nbsp;</td> <td class="tdl">&nbsp;408</td>
      <td class="tdl">&nbsp;204</td> <td class="tdl">&nbsp;&nbsp;102</td>
      <td class="tdl">&nbsp;472</td> <td class="tdl">&nbsp;236</td>
      <td class="tdl">&nbsp;118</td> <td class="tdl">100</td>
   </tr>
 </tbody>
</table>

<p class="space-above1"><b>Ques. What are the usual power factors
encountered on commercial circuits?</b></p>

<p>Ans. A mixed load of incandescent lamps and induction motors will
have a power factor of from .8 to .85; induction motors above .8 to
.85; incandescent and Nernst lamps .98; arc lamps, .85.
<span class="pagenum"><a name="Page_1901" id="Page_1901">1901</a></span></p>

<p><b>Wire Calculations.</b>&mdash;In the calculation of alternating current
circuits, the two chief factors which make the computation different
from that for direct current circuits, is <i>induction</i> and <i>power
factor</i>. The first depends on the frequency, and physical condition
of the circuit, and the second upon the character of the load.</p>

<p><b>Ques. Under what conditions may inductance be neglected?</b></p>

<div class="figcenter">
  <a name="fig2696"></a>
  <img src="images/i069.jpg" alt="_" width="600" height="269" />
  <p class="f90_left space-below1"><span class="smcap">Figs.</span>
2,696 to 2,698.&mdash;Example of wiring showing where inductance is
negligible, and where it must be considered in wire calculations.</p>
</div>

<p>Ans. In cases where the wires of a circuit are not spaced over an
inch apart, or in conduit work, where both wires are in the same
conduit.</p>

<p class="blockquot">
Under these conditions the calculation is the same as for direct current
after making proper allowance for power factor.</p>

<p><b>Ques. Under what conditions must induction be considered?</b></p>

<p>Ans. On exposed circuits with wires separated several inches,
particularly in the case of large wires.
<span class="pagenum"><a name="Page_1902" id="Page_1902">1902</a></span></p>

<p><b>Sizes of Wire.</b>&mdash;The size of wire for any alternating circuit
may be determined by slightly modifying the formula used in direct
current work, and which, as derived in Guide No. 4, page 748, is</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">amperes × feet × 21.6</td>
      <td class="tdl">&nbsp;</td>
     </tr><tr>
      <td class="tdr">circular mils =&nbsp;</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&nbsp;</td>
      <td class="tdl">&emsp;&nbsp;(1)</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">drop</td>
      <td class="tdl">&nbsp;</td>
   </tr>
 </tbody>
</table>

<p class="blockquot">
The quantity 21.6, is twice the resistance (10.8) of a foot of copper
wire one mil in diameter (<i>mil foot</i>). This resistance (10.8) is
multiplied by 2, giving the quantity 21.6, because the length of a
circuit, or feet in the formula, is given as the "run" or distance
one way, that is, one-half the total length of wire in the circuit,
must be multiplied by 2 to get the total drop, viz.:</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">amperes × feet × 10.8 × 2</td>
      <td class="tdc">amperes × feet × 21.6</td>
     </tr><tr>
      <td class="tdr">circular mils =&nbsp;</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&nbsp;=</td>
      <td class="tdl">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">drop</td>
      <td class="tdc">drop</td>
   </tr>
 </tbody>
</table>

<p>It is sometimes however convenient to make the calculation in terms
of watts. Formula (1) may be modified for such calculation.</p>

<p>In modifying the formula, the "drop" should be expressed in
percentage instead of actual volts lost, that is, instead of the
difference in pressure between the beginning and the end of the
circuit.</p>

<p>In any circuit the loss in percentage, or</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">drop</td>
      <td class="tdl">&nbsp;</td>
     </tr><tr>
      <td class="tdr">% loss = </td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&nbsp;</td>
      <td class="tdl">&nbsp;× 100</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">impressed pressure</td>
      <td class="tdl">&nbsp;</td>
   </tr>
 </tbody>
</table>

<p class="no-indent">from which</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">% loss × impressed pressure</td>
      <td class="tdl">&nbsp;</td>
     </tr><tr>
      <td class="tdr">drop = </td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&nbsp;</td>
      <td class="tdl">&emsp;&nbsp;(2)</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">100</td>
      <td class="tdl">&nbsp;</td>
   </tr>
 </tbody>
</table>

<p>Substituting equation (2) in equation (1)</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">amperes × feet × 21.6</td>
     </tr><tr>
      <td class="tdr">circular mils = </td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&nbsp;</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">% loss × imp. pressure</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&nbsp;</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">100</td>
     </tr><tr>
      <td class="tdr"><br /></td>
      <td class="tdc"><br />amperes × feet × 2,160</td>
     </tr><tr>
      <td class="tdr">&nbsp;=&nbsp; </td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&emsp;&nbsp;(3)</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">% loss × imp. pressure</td>
   </tr>
 </tbody>
</table>

<p><span class="pagenum"><a name="Page_1903" id="Page_1903">1903</a></span></p>

<p>Equation (3) is modified for calculation in terms of watts as
follows: The power in watts is equal to the <i>applied voltage</i>
multiplied by the current, that is to say, the power is equal to
the <i>volts at the consumer's end of the circuit</i> multiplied by the
current, or simply</p>

<p class="center">watts = volts × amperes</p>

<p class="no-indent">from which</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">watts</td>
      <td class="tdl">&nbsp;</td>
     </tr><tr>
      <td class="tdr">amperes = </td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&nbsp;</td>
      <td class="tdl">&emsp;&nbsp;(4)</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">volts</td>
      <td class="tdl">&nbsp;</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">&nbsp;</td>
      <td class="tdl">&nbsp;</td>
   </tr>
 </tbody>
</table>

<div class="figcenter">
  <a name="fig2699"></a>
  <img src="images/i071.jpg" alt="_" width="600" height="135" />
  <p class="f90_left space-below1">
<span class="smcap">Figs</span>. 2,699 to 2,703.&mdash;Stranded copper
cables. For conductors of large areas and in the smaller sizes
where extra flexibility is required it becomes necessary to employ
stranded cables made by grouping a number of wires together in either
concentric or rope form. The concentric cable as here illustrated is
formed by grouping six wires around a central wire thereby forming
a seven wire cable. The next step is the application in a reverse
direction of another layer of 12 wires and a nineteen wire cable is
produced. This is again increased by a third layer of eighteen wires
for a 37 wire cable and a fourth layer of 24 wires for a 61 wire
cable. Successive layers, each containing 6 more wires than that
preceding, may be applied until the desired capacity is obtained. The
cuts show sectional views of concentric cables each formed from No.
10 B. &amp; S. gauge wires.</p>
</div>

<p>Substituting this value for the current in equation (3) and
remembering that the pressure taken is the volts at the consumer's
end of the line</p>


<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">(watts/volts) × feet × 2,160 </td>
     </tr><tr>
      <td class="tdr">circular mils = </td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&nbsp;</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">% loss × volts</td>
     </tr><tr>
      <td class="tdr"><br /></td>
      <td class="tdc"><br />watts × feet × 2,160</td>
     </tr><tr>
      <td class="tdr">&nbsp;=&nbsp;</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&emsp;&nbsp;(5)</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">% loss × volts<sup>2</sup></td>
   </tr>
 </tbody>
</table>

<p><span class="pagenum"><a name="Page_1904" id="Page_1904">1904</a></span>
This formula (5) applies to a direct current two wire circuit, and to
adapt it to any alternating current circuit it is only necessary to
use the letter M instead of the number 2,160, thus</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">watts × feet × M </td>
     </tr><tr>
      <td class="tdr">circular mils = </td>
      <td class="tdc">&nbsp;&emsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&emsp;&nbsp;(6)</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">% loss × volts<sup>2</sup></td>
     </tr>
 </tbody>
</table>

<p class="no-indent">in which M is a coefficient which has various
values according to the kind of circuit and value of the power
factor. These values are given in the following table:</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
<caption><b>VALUES OF M</b></caption>
  <tbody><tr class="tr_lt_grey">
      <td rowspan="2" class="tdr"><br />SYSTEM</td>
      <td colspan="10" class="tdc">POWER FACTOR</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdc">1.00</td> <td class="tdc">.98</td>
      <td class="tdc">.95</td> <td class="tdc">.90</td>
      <td class="tdc">.85</td> <td class="tdc">.80</td>
      <td class="tdc">.75</td> <td class="tdc">.70</td>
      <td class="tdc">.65</td> <td class="tdc">.60</td>
   </tr><tr>
      <td class="tdc">Single phase</td>
      <td class="tdc">&nbsp;2,160&nbsp;</td> <td class="tdc">&nbsp;2,249&nbsp;</td>
      <td class="tdc">&nbsp;2,400&nbsp;</td> <td class="tdc">&nbsp;2,660&nbsp;</td>
      <td class="tdc">&nbsp;3,000&nbsp;</td> <td class="tdc">&nbsp;3,380&nbsp;</td>
      <td class="tdc">&nbsp;3,840&nbsp;</td> <td class="tdc">&nbsp;4,400&nbsp;</td>
      <td class="tdc">&nbsp;5,112&nbsp;</td> <td class="tdc">&nbsp;6,000&nbsp;</td>
   </tr><tr>
      <td class="tdc">Two phase<br />(4 wire)</td>
      <td class="tdc_top">1,080</td> <td class="tdc_top">1,125</td>
      <td class="tdc_top">1,200</td> <td class="tdc_top">1,330</td>
      <td class="tdc_top">1,500</td> <td class="tdc_top">1,690</td>
      <td class="tdc_top">1,920</td> <td class="tdc_top">2,200</td>
      <td class="tdc_top">2,556</td> <td class="tdc_top">3,000</td>
   </tr><tr>
      <td class="tdc">Three phase<br />(3 wire)</td>
      <td class="tdc_top">1,080</td> <td class="tdc_top">1,125</td>
      <td class="tdc_top">1,200</td> <td class="tdc_top">1,330</td>
      <td class="tdc_top">1,500</td> <td class="tdc_top">1,690</td>
      <td class="tdc_top">1,920</td> <td class="tdc_top">2,200</td>
      <td class="tdc_top">2,556</td> <td class="tdc_top">3,000</td>
   </tr>
 </tbody>
</table>

<div class="blockquot">
<p>NOTE.&mdash;The above table is calculated as follows: For <b>single
phase</b> M = 2,160 ÷ power factor<sup>2</sup> × 100; for <b>two phase</b>
four wire, or three phase three wire, M = ½ (2,160 ÷ power
factor<sup>2</sup>)× 100. Thus the value of M for a single phase line with
power factor .95 = 2,160 ÷ .95<sup>2</sup> × 100 = 2,400.</p></div>

<p>It must be evident that when 2,160 is taken as the value of M,
formula (6) applies to a two wire direct current circuit and also to
a single phase alternating current circuit when the power factor is
unity.</p>

<p>In the table the value of M for any particular power factor is found
by dividing 2,160 by the square of that power factor for single phase
and twice the square of the power factor for two phase and three phase.
<span class="pagenum"><a name="Page_1905" id="Page_1905">1905</a></span></p>

<p><b>Ques. For a given load and voltage how do the wires of a single
and two phase system compare in size and weight, the power factor
being the same in each case?</b></p>

<p>Ans. Since the two phase system is virtually two single phase
systems, the four wires of the two phase systems are half the size of
the two wires of the single phase system, and accordingly, the weight
is the same for either system.</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
<caption><b>VALUES OF T</b></caption>
  <tbody><tr class="tr_lt_grey">
      <td rowspan="2" class="tdr"><br />SYSTEM</td>
      <td colspan="10" class="tdc">POWER FACTOR</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdc">1.00</td> <td class="tdc">.98</td>
      <td class="tdc">.90</td> <td class="tdc">.80</td>
      <td class="tdc">.70</td>
   </tr><tr>
      <td class="tdc">Single phase</td>
      <td class="tdc">&nbsp;1.00&nbsp;</td> <td class="tdc">&nbsp;.98&nbsp;</td>
      <td class="tdc">&nbsp;.90&nbsp;</td> <td class="tdc">&nbsp;.80&nbsp;</td>
      <td class="tdc">&nbsp;.70&nbsp;</td>
   </tr><tr>
      <td class="tdc">Two phase<br />(4 wire)</td>
      <td class="tdc_top">&nbsp;2.00&nbsp;</td> <td class="tdc_top">&nbsp;1.96&nbsp;</td>
      <td class="tdc_top">&nbsp;1.80&nbsp;</td> <td class="tdc_top">&nbsp;1.60&nbsp;</td>
      <td class="tdc_top">&nbsp;1.40&nbsp;</td>
   </tr><tr>
      <td class="tdc">Three phase<br />(3 wire)</td>
      <td class="tdc_top">&nbsp;1.73&nbsp;</td> <td class="tdc_top">&nbsp;1.70&nbsp;</td>
      <td class="tdc_top">&nbsp;1.55&nbsp;</td> <td class="tdc_top">&nbsp;1.38&nbsp;</td>
      <td class="tdc_top">&nbsp;1.21&nbsp;</td>
   </tr>
 </tbody>
</table>

<div class="blockquot">
<p>NOTE.&mdash;This table is for finding the
value of the current in line, using the formula
I&nbsp;=&nbsp;W&nbsp;÷&nbsp;(E&nbsp;×&nbsp;T), in which I = current
in line; E = voltage between main conductors at receiving or
consumers' end; W = watts. For instance, what is the current in a two
phase line transmitting 1,000 watts at 550 volts, power factor .80?&emsp;I
= 1,000 ÷ (550 × 1.60) = 1.13.</p></div>

<p><b>Ques. Since there is no saving in copper in using two phases, what
advantage has the two phase system over the one phase system?</b></p>

<p>Ans. It is more desirable on power circuits, because two phase motors
are self-starting.</p>

<p class="blockquot">
That is to say, the rotating magnetic field that can be produced by a
two phase current, permits an induction motor to start without being
equipped with any special phase splitting devices which are necessary
on single phase motors, because the oscillating field produced by a
single phase current does not produce any torque on a squirrel cage
armature at rest.
<span class="pagenum"><a name="Page_1906" id="Page_1906">1906</a></span></p>

<p><b>Ques. For equal working conditions, what is the comparison
between the single, two and three phase system as to size and
weight of wires?</b></p>

<p class="space-below2">Ans. Each wire of the three phase system is half the
size of one of the wires of the single phase system, hence the weight of copper
required for the three phase system is 75% of that required for the
single phase system. Since in the two phase system half of the load
is carried by each phase, each wire of the three phase system is the
same size as one of the wires of the two phase system, hence, the
copper required by the three phase system is 75% of that required by
the two phase system.</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
<caption><b>MISCELLANEOUS&nbsp;FORMULÆ&nbsp;FOR&nbsp;COPPER&nbsp;WIRES</b></caption>
  <tbody><tr>
      <td class="tdl">Diameter squared</td>
      <td class="tdl">&nbsp;</td>
      <td class="tdl">&nbsp;= circular mils</td>
    </tr><tr>
      <td class="tdl">Circular mils</td>
      <td class="tdl">&nbsp;× .7854</td>
      <td class="tdl">&nbsp;= square mils</td>
    </tr><tr>
      <td class="tdl">&nbsp;&emsp;.000003027</td>
      <td class="tdl">&nbsp;× circular mils</td>
      <td class="tdl">&nbsp;= pounds per foot</td>
    </tr><tr>
      <td class="tdl">&nbsp;&emsp;.003027</td>
      <td class="tdl">&nbsp;× circular mils</td>
      <td class="tdl">&nbsp;= pounds per 1,000 feet</td>
    </tr><tr>
      <td class="tdl">&nbsp;&emsp;.0159847</td>
      <td class="tdl">&nbsp;× circular mils</td>
      <td class="tdl">&nbsp;= pounds per mile</td>
    </tr><tr>
      <td class="tdl">&nbsp;&emsp;.003879</td>
      <td class="tdl">&nbsp;× square mils</td>
      <td class="tdl">&nbsp;= pounds per 1,000 feet</td>
    </tr><tr>
      <td class="tdl">&nbsp;&emsp;.33033</td>
      <td class="tdl">&nbsp;÷ circular mils</td>
      <td class="tdl">&nbsp;= feet per pound</td>
    </tr><tr>
      <td class="tdl">&nbsp;&emsp;.0000002924</td>
      <td class="tdl">&nbsp;× circular mils</td>
      <td class="tdl">&nbsp;= pounds per ohm</td>
    </tr><tr>
      <td class="tdl">&nbsp;&emsp;.342</td>
      <td class="tdl">&nbsp;÷ circular mils</td>
      <td class="tdl">&nbsp;= ohms per pound</td>
    </tr><tr>
      <td class="tdl">&nbsp;&emsp;.096585</td>
      <td class="tdl">&nbsp;× circular mils</td>
      <td class="tdl">&nbsp;= feet per ohm</td>
    </tr><tr>
      <td class="tdl">&nbsp;10.353568</td>
      <td class="tdl">&nbsp;÷ circular mils</td>
      <td class="tdl">&nbsp;= ohms per foot</td>
    </tr>
 </tbody>
</table>

<p class="space-above1">Breaking weight of wire ÷ area = breaking weight per square inch.</p>

<p>Breaking weight per square inch × area = breaking weight of wire.</p>

<p>The weight of copper wire is 1-1/7 times the weight of iron wire of same diameter.
<span class="pagenum"><a name="Page_1907" id="Page_1907">1907</a></span></p>

<div class="blockquot">
<p>EXAMPLE.&mdash;What size wires must be used on a single phase circuit
2,000 feet in length to supply 30 kw. at 220 volts with loss of 4%,
the power factor being .9?</p>

<p>The formula for circular mils is</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">watts × feet × M </td>
     </tr><tr>
      <td class="tdr">circular mils = </td>
      <td class="tdc">&nbsp;&emsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&emsp;&nbsp;(1)</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">% loss × volts<sup>2</sup></td>
     </tr>
 </tbody>
</table>

<p class="no-indent">Substituting the given values and the proper value of M from
the table, in (1)</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">30,000 × 2,000 × 2,660</td>
     </tr><tr>
      <td class="tdr">circular mils = </td>
      <td class="tdc">&nbsp;&emsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdc">4 × 220<sup>2</sup></td>
     </tr>
 </tbody>
</table>

<p>Referring to the accompanying table of the properties of copper wire,
the nearest <i>larger</i> size wire is No. 1 B. &amp; S. gauge having an area
of 83,690 circular mils.</p></div>

<p class="center space-above2"><b>TABLE OF THE PROPERTIES OF COPPER WIRE</b></p>
<p class="blockquot">
Giving weights, length and resistances of wires of Matthiessen's
Standard Conductivity for both B. &amp; S. G. (Brown &amp; Sharpe Gauge) and
B. W. G. (Birmingham Wire Gauge) from Transactions October 1903, of
the American Institute of Electrical Engineers.</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr class="tr_lt_grey">
      <td colspan="4" class="tdc">Gauges. To the nearest fourth significant digit.</td>
      <td rowspan="3" class="tdc">Weight.<br />Lbs. per<br />1,000 ft.</td>
      <td class="tdc">Length.</td>
      <td class="tdc">Resistance.</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdc">&nbsp;</td>
      <td class="tdc">&nbsp;</td> <td class="tdc">Diameter.</td>
      <td class="tdc">Area.</td>
      <td rowspan="2" class="tdc">Feet<br />per lb.</td>
      <td rowspan="2" class="tdc">Ohms per<br />1,000 feet.<br />@ 68° F.</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdc">B.&amp; S.</td>
      <td class="tdc">B.W.G.</td> <td class="tdc">Inches.</td>
      <td class="tdc">Circular mils.</td>
   </tr><tr>
      <td class="tdr">0000&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.460</td>
      <td class="tdl">&nbsp;211,600</td> <td class="tdl">&nbsp;640.5</td>
      <td class="tdr">1.561&nbsp;</td> <td class="tdr">.04893&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">0000&nbsp;</td> <td class="tdl">&nbsp;0.454</td>
      <td class="tdl">&nbsp;206,100</td> <td class="tdl">&nbsp;623.9</td>
      <td class="tdr">1.603&nbsp;</td> <td class="tdr">&nbsp;.05023</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">000&nbsp;</td> <td class="tdl">&nbsp;0.425</td>
      <td class="tdl">&nbsp;180,600</td> <td class="tdl">&nbsp;546.8</td>
      <td class="tdr">1.829&nbsp;</td> <td class="tdr">.05732&nbsp;</td>
   </tr><tr>
      <td class="tdr">000&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.4096</td>
      <td class="tdl">&nbsp;167,800</td> <td class="tdl">&nbsp;508.0</td>
      <td class="tdr">1.969&nbsp;</td> <td class="tdr">.06170&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">00&nbsp;</td> <td class="tdl">&nbsp;0.380</td>
      <td class="tdl">&nbsp;144,400</td> <td class="tdl">&nbsp;437.1</td>
      <td class="tdr">2.288&nbsp;</td> <td class="tdr">.07170&nbsp;</td>
   </tr><tr>
      <td class="tdr">00&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.3648</td>
      <td class="tdl">&nbsp;133,100</td> <td class="tdl">&nbsp;402.8</td>
      <td class="tdr">2.482&nbsp;</td> <td class="tdr">.07780&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">0&nbsp;</td> <td class="tdl">&nbsp;0.340</td>
      <td class="tdl">&nbsp;115,600</td> <td class="tdl">&nbsp;349.9</td>
      <td class="tdr">2.858&nbsp;</td> <td class="tdr">.08957&nbsp;</td>
   </tr><tr>
      <td class="tdr">0&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.3249</td>
      <td class="tdl">&nbsp;105,500</td> <td class="tdl">&nbsp;319.5</td>
      <td class="tdr">3.130&nbsp;</td> <td class="tdr">.09811&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">1&nbsp;</td> <td class="tdl">&nbsp;0.3000</td>
      <td class="tdl">&emsp;90,000</td> <td class="tdl">&nbsp;272.4</td>
      <td class="tdr">3.671&nbsp;</td> <td class="tdr">.1150&nbsp;</td>
   </tr><tr>
      <td class="tdr">1&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.2893</td>
      <td class="tdl">&emsp;83,690</td> <td class="tdl">&nbsp;253.3</td>
      <td class="tdr">3.947&nbsp;</td> <td class="tdr">.1237&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">2&nbsp;</td> <td class="tdl">&nbsp;0.2840</td>
      <td class="tdl">&emsp;80,660</td> <td class="tdl">&nbsp;244.1</td>
      <td class="tdr">4.096&nbsp;</td> <td class="tdr">.1284&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">3&nbsp;</td> <td class="tdl">&nbsp;0.2590</td>
      <td class="tdl">&emsp;67,080</td> <td class="tdl">&nbsp;203.1</td>
      <td class="tdr">4.925&nbsp;</td> <td class="tdr">.1543&nbsp;</td>
   </tr><tr>
      <td class="tdr">2&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.2576</td>
      <td class="tdl">&emsp;66,370</td> <td class="tdl">&nbsp;200.9</td>
      <td class="tdr">4.977&nbsp;</td> <td class="tdr">.1560&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">4&nbsp;</td> <td class="tdl">&nbsp;0.2380</td>
      <td class="tdl">&emsp;56,640</td> <td class="tdl">&nbsp;171.5</td>
      <td class="tdr">5.832&nbsp;</td> <td class="tdr">.1828&nbsp;</td>
   </tr><tr>
      <td class="tdr">3&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.2294</td>
      <td class="tdl">&emsp;52,630</td> <td class="tdl">&nbsp;159.3</td>
      <td class="tdr">6.276&nbsp;</td> <td class="tdr">.1967&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">5&nbsp;</td> <td class="tdl">&nbsp;0.2200</td>
      <td class="tdl">&emsp;48,400</td> <td class="tdl">&nbsp;146.5</td>
      <td class="tdr">6.826&nbsp;</td> <td class="tdr">.2139&nbsp;</td>
   </tr><tr>
      <td class="tdr">4&nbsp;<span class="pagenum"><a name="Page_1908" id="Page_1908">1908</a></span></td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.2043</td>
      <td class="tdl">&emsp;41,740</td> <td class="tdl">&nbsp;126.4</td>
      <td class="tdr">7.914&nbsp;</td> <td class="tdr">.2480&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">6&nbsp;</td> <td class="tdl">&nbsp;0.2030</td>
      <td class="tdl">&emsp;41,210</td> <td class="tdl">&nbsp;124.7</td>
      <td class="tdr">8.017&nbsp;</td> <td class="tdr">.2513&nbsp;</td>
   </tr><tr>
      <td class="tdr">5&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.1819</td>
      <td class="tdl">&emsp;33,100</td> <td class="tdl">&nbsp;100.2</td>
      <td class="tdr">9.98&ensp;&nbsp;</td> <td class="tdr">.3128&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">7&nbsp;</td> <td class="tdl">&nbsp;0.1800</td>
      <td class="tdl">&emsp;32,400</td> <td class="tdl">&nbsp;98.08</td>
      <td class="tdr">10.20&ensp;&nbsp;</td> <td class="tdr">.3196&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">8&nbsp;</td> <td class="tdl">&nbsp;0.1650</td>
      <td class="tdl">&emsp;27,230</td> <td class="tdl">&nbsp;82.41</td>
      <td class="tdr">12.13&ensp;&nbsp;</td> <td class="tdr">.3803&nbsp;</td>
   </tr><tr>
      <td class="tdr">6&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.1620</td>
      <td class="tdl">&emsp;26,250</td> <td class="tdl">&nbsp;79.46</td>
      <td class="tdr">12.58&ensp;&nbsp;</td> <td class="tdr">.3944&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">9&nbsp;</td> <td class="tdl">&nbsp;0.1480</td>
      <td class="tdl">&emsp;21,900</td> <td class="tdl">&nbsp;66.30</td>
      <td class="tdr">15.08&ensp;&nbsp;</td> <td class="tdr">.4727&nbsp;</td>
   </tr><tr>
      <td class="tdr">7&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.1443</td>
      <td class="tdl">&emsp;20,820</td> <td class="tdl">&nbsp;63.02</td>
      <td class="tdr">15.87&ensp;&nbsp;</td> <td class="tdr">.4973&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">10&nbsp;</td> <td class="tdl">&nbsp;0.1340</td>
      <td class="tdl">&emsp;17,960</td> <td class="tdl">&nbsp;54.35</td>
      <td class="tdr">18.40&ensp;&nbsp;</td> <td class="tdr">.5766&nbsp;</td>
   </tr><tr>
      <td class="tdr">8&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.1285</td>
      <td class="tdl">&emsp;16,510</td> <td class="tdl">&nbsp;49.98</td>
      <td class="tdr">20.01&ensp;&nbsp;</td> <td class="tdr">.6271&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">11&nbsp;</td> <td class="tdl">&nbsp;0.1200</td>
      <td class="tdl">&emsp;14,400</td> <td class="tdl">&nbsp;43.59</td>
      <td class="tdr">22.94&ensp;&nbsp;</td> <td class="tdr">.7190&nbsp;</td>
   </tr><tr>
      <td class="tdr">9&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.1144</td>
      <td class="tdl">&emsp;13,090</td> <td class="tdl">&nbsp;39.63</td>
      <td class="tdr">25.23&ensp;&nbsp;</td> <td class="tdr">.7908&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">12&nbsp;</td> <td class="tdl">&nbsp;0.1090</td>
      <td class="tdl">&emsp;11,880</td> <td class="tdl">&nbsp;35.96</td>
      <td class="tdr">27.81&ensp;&nbsp;</td> <td class="tdr">.8715&nbsp;</td>
   </tr><tr>
      <td class="tdr">10&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.1019</td>
      <td class="tdl">&emsp;10,380</td> <td class="tdl">&nbsp;31.43</td>
      <td class="tdr">31.82&ensp;&nbsp;</td> <td class="tdr">.9972&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">13&nbsp;</td> <td class="tdl">&nbsp;0.0950</td>
      <td class="tdl">&emsp;&ensp;9,025</td> <td class="tdl">&nbsp;27.32</td>
      <td class="tdr">36.60&ensp;&nbsp;</td> <td class="tdr">1.147&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">11&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.09074</td>
      <td class="tdl">&emsp;&ensp;8,234</td> <td class="tdl">&nbsp;24.93</td>
      <td class="tdr">40.12&ensp;&nbsp;</td> <td class="tdr">1.257&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">14&nbsp;</td> <td class="tdl">&nbsp;0.08300</td>
      <td class="tdl">&emsp;&ensp;6,889</td> <td class="tdl">&nbsp;20.85</td>
      <td class="tdr">47.95&ensp;&nbsp;</td> <td class="tdr">1.503&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">12&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.08081</td>
      <td class="tdl">&emsp;&ensp;6,530</td> <td class="tdl">&nbsp;19.77</td>
      <td class="tdr">50.59&ensp;&nbsp;</td> <td class="tdr">1.586&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">15&nbsp;</td> <td class="tdl">&nbsp;0.07200</td>
      <td class="tdl">&emsp;&ensp;5,184</td> <td class="tdl">&nbsp;15.69</td>
      <td class="tdr">63.73&ensp;&nbsp;</td> <td class="tdr">1.997&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">13&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.07196</td>
      <td class="tdl">&emsp;&ensp;5,178</td> <td class="tdl">&nbsp;15.68</td>
      <td class="tdr">63.79&ensp;&nbsp;</td> <td class="tdr">1.999&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">16&nbsp;</td> <td class="tdl">&nbsp;0.06500</td>
      <td class="tdl">&emsp;&ensp;4,225</td> <td class="tdl">&nbsp;12.79</td>
      <td class="tdr">78.19&ensp;&nbsp;</td> <td class="tdr">2.451&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">14&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.06408</td>
      <td class="tdl">&emsp;&ensp;4,107</td> <td class="tdl">&nbsp;12.43</td>
      <td class="tdr">80.44&ensp;&nbsp;</td> <td class="tdr">2.521&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">17&nbsp;</td> <td class="tdl">&nbsp;0.0580</td>
      <td class="tdl">&emsp;&ensp;3,364</td> <td class="tdl">&nbsp;10.18</td>
      <td class="tdr">98.23&ensp;&nbsp;</td> <td class="tdr">3.078&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">15&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.05707</td>
      <td class="tdl">&emsp;&ensp;3,257</td> <td class="tdl">&nbsp;&nbsp;9.858</td>
      <td class="tdr">101.4&emsp;&nbsp;</td> <td class="tdr">3.179&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">16&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.05082</td>
      <td class="tdl">&emsp;&ensp;2,583</td> <td class="tdl">&nbsp;&nbsp;7.818</td>
      <td class="tdr">127.9&emsp;&nbsp;</td> <td class="tdr">4.009&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">18&nbsp;</td> <td class="tdl">&nbsp;0.04900</td>
      <td class="tdl">&emsp;&ensp;2,401</td> <td class="tdl">&nbsp;&nbsp;7.268</td>
      <td class="tdr">137.6&emsp;&nbsp;</td> <td class="tdr">4.312&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">17&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.045260</td>
      <td class="tdl">&emsp;&ensp;2,048</td> <td class="tdl">&nbsp;&nbsp;6.200</td>
      <td class="tdr">161.3&emsp;&nbsp;</td> <td class="tdr">5.055&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">19&nbsp;</td> <td class="tdl">&nbsp;0.042000</td>
      <td class="tdl">&emsp;&ensp;1,764</td> <td class="tdl">&nbsp;&nbsp;5.340</td>
      <td class="tdr">187.3&emsp;&nbsp;</td> <td class="tdr">5.870&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">18&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.040300</td>
      <td class="tdl">&emsp;&ensp;1,624</td> <td class="tdl">&nbsp;&nbsp;4.917</td>
      <td class="tdr">203.4&emsp;&nbsp;</td> <td class="tdr">6.374&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">19&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.035890</td>
      <td class="tdl">&emsp;&ensp;1,288</td> <td class="tdl">&nbsp;&nbsp;3.899</td>
      <td class="tdr">256.5&emsp;&nbsp;</td> <td class="tdr">8.038&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">20&nbsp;</td> <td class="tdl">&nbsp;0.035000</td>
      <td class="tdl">&emsp;&ensp;1,225</td> <td class="tdl">&nbsp;&nbsp;3.708</td>
      <td class="tdr">269.7&emsp;&nbsp;</td> <td class="tdr">8.452&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">21&nbsp;</td> <td class="tdl">&nbsp;0.032000</td>
      <td class="tdl">&emsp;&ensp;1,024</td> <td class="tdl">&nbsp;&nbsp;3.100</td>
      <td class="tdr">322.6&emsp;&nbsp;</td> <td class="tdr">10.11&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">20&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.031960</td>
      <td class="tdl">&emsp;&ensp;1,022</td> <td class="tdl">&nbsp;&nbsp;3.092</td>
      <td class="tdr">323.4&emsp;&nbsp;</td> <td class="tdr">10.14&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">21&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.028460</td>
      <td class="tdl">&emsp;&ensp;810.1</td> <td class="tdl">&nbsp;&nbsp;2.452</td>
      <td class="tdr">407.8&emsp;&nbsp;</td> <td class="tdr">12.78&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">22&nbsp;</td> <td class="tdl">&nbsp;0.028000</td>
      <td class="tdl">&emsp;&ensp;784.0</td> <td class="tdl">&nbsp;&nbsp;2.373</td>
      <td class="tdr">421.4&emsp;&nbsp;</td> <td class="tdr">13.21&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">22&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.025350</td>
      <td class="tdl">&emsp;&ensp;642.4</td> <td class="tdl">&nbsp;&nbsp;1.945</td>
      <td class="tdr">514.2&emsp;&nbsp;</td> <td class="tdr">16.12&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr"><span class="pagenum"><a name="Page_1909" id="Page_1909">1909</a></span></td>
      <td class="tdr">23&nbsp;</td> <td class="tdl">&nbsp;0.025000</td>
      <td class="tdl">&emsp;&ensp;625.0</td> <td class="tdl">&nbsp;&nbsp;1.892</td>
      <td class="tdr">528.6&emsp;&nbsp;</td> <td class="tdr">16.57&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">23&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.022570</td>
      <td class="tdl">&emsp;&ensp;509.5</td> <td class="tdl">&nbsp;&nbsp;1.542</td>
      <td class="tdr">648.4&emsp;&nbsp;</td> <td class="tdr">20.32&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">24&nbsp;</td> <td class="tdl">&nbsp;0.022000</td>
      <td class="tdl">&emsp;&ensp;484.0</td> <td class="tdl">&nbsp;&nbsp;1.465</td>
      <td class="tdr">682.6&emsp;&nbsp;</td> <td class="tdr">21.39&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">24&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.020100</td>
      <td class="tdl">&emsp;&ensp;404.0</td> <td class="tdl">&nbsp;&nbsp;1.223</td>
      <td class="tdr">817.6&emsp;&nbsp;</td> <td class="tdr">25.63&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">25&nbsp;</td> <td class="tdl">&nbsp;0.020000</td>
      <td class="tdl">&emsp;&ensp;400.0</td> <td class="tdl">&nbsp;&nbsp;1.211</td>
      <td class="tdr">825.9&emsp;&nbsp;</td> <td class="tdr">25.88&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">26&nbsp;</td> <td class="tdl">&nbsp;0.018000</td>
      <td class="tdl">&emsp;&ensp;324.0</td> <td class="tdl">&ensp; &nbsp;.9808</td>
      <td class="tdr">&nbsp;1,020&emsp;&nbsp;&nbsp;</td> <td class="tdr">31.96&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">25&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.017900</td>
      <td class="tdl">&emsp;&ensp;320.4</td> <td class="tdl">&ensp; &nbsp;.9699</td>
      <td class="tdr">1,031&emsp;&nbsp;&nbsp;</td> <td class="tdr">32.31&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">27&nbsp;</td> <td class="tdl">&nbsp;0.016000</td>
      <td class="tdl">&emsp;&ensp;256.0</td> <td class="tdl">&ensp; &nbsp;.7749</td>
      <td class="tdr">1,290&emsp;&nbsp;&nbsp;</td> <td class="tdr">40.45&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">26&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.015940</td>
      <td class="tdl">&emsp;&ensp;254.1</td> <td class="tdl">&ensp; &nbsp;.7692</td>
      <td class="tdr">1,300&emsp;&nbsp;&nbsp;</td> <td class="tdr">40.75&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">27&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.014200</td>
      <td class="tdl">&emsp;&ensp;201.5</td> <td class="tdl">&ensp; &nbsp;.6100</td>
      <td class="tdr">1,639&emsp;&nbsp;&nbsp;</td> <td class="tdr">51.38&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">28&nbsp;</td> <td class="tdl">&nbsp;0.014000</td>
      <td class="tdl">&emsp;&ensp;196.0</td> <td class="tdl">&ensp; &nbsp;.5933</td>
      <td class="tdr">1,685&emsp;&nbsp;&nbsp;</td> <td class="tdr">52.83&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">29&nbsp;</td> <td class="tdl">&nbsp;0.013000</td>
      <td class="tdl">&emsp;&ensp;169.0</td> <td class="tdl">&ensp; &nbsp;.5116</td>
      <td class="tdr">1,955&emsp;&nbsp;&nbsp;</td> <td class="tdr">61.27&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">28&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.012640</td>
      <td class="tdl">&emsp;&ensp;159.8</td> <td class="tdl">&ensp; &nbsp;.4837</td>
      <td class="tdr">2,067&emsp;&nbsp;&nbsp;</td> <td class="tdr">64.79&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">30&nbsp;</td> <td class="tdl">&nbsp;0.012000</td>
      <td class="tdl">&emsp;&ensp;144.0</td> <td class="tdl">&ensp; &nbsp;.4359</td>
      <td class="tdr">2,294&emsp;&nbsp;&nbsp;</td> <td class="tdr">71.90&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">29&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.011260</td>
      <td class="tdl">&emsp;&ensp;126.7</td> <td class="tdl">&ensp; &nbsp;.3836</td>
      <td class="tdr">2,607&emsp;&nbsp;&nbsp;</td> <td class="tdr">81.70&ensp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">30&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.010030</td>
      <td class="tdl">&emsp;&ensp;100.5</td> <td class="tdl">&ensp; &nbsp;.3042</td>
      <td class="tdr">3,287&emsp;&nbsp;&nbsp;</td> <td class="tdr">103.0&emsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">31&nbsp;</td> <td class="tdl">&nbsp;0.010000</td>
      <td class="tdl">&emsp;&ensp;100.0</td> <td class="tdl">&ensp; &nbsp;.3027</td>
      <td class="tdr">3,304&emsp;&nbsp;&nbsp;</td> <td class="tdr">103.5&emsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">32&nbsp;</td> <td class="tdl">&nbsp;0.009000</td>
      <td class="tdl">&emsp;&emsp;81.0</td> <td class="tdl">&ensp; &nbsp;.2452</td>
      <td class="tdr">4,078&emsp;&nbsp;&nbsp;</td> <td class="tdr">127.8&emsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">31&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.008928</td>
      <td class="tdl">&emsp;&emsp;79.70</td> <td class="tdl">&ensp; &nbsp;.2413</td>
      <td class="tdr">4,145&emsp;&nbsp;&nbsp;</td> <td class="tdr">129.9&emsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">33&nbsp;</td> <td class="tdl">&nbsp;0.008000</td>
      <td class="tdl">&emsp;&emsp;64.0</td> <td class="tdl">&ensp; &nbsp;.1937</td>
      <td class="tdr">5,162&emsp;&nbsp;&nbsp;</td> <td class="tdr">161.8&emsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">32&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.007950</td>
      <td class="tdl">&emsp;&emsp;63.21</td> <td class="tdl">&ensp; &nbsp;.1913</td>
      <td class="tdr">5,227&emsp;&nbsp;&nbsp;</td> <td class="tdr">163.8&emsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">33&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.007080</td>
      <td class="tdl">&emsp;&emsp;50.13</td> <td class="tdl">&ensp; &nbsp;.1517</td>
      <td class="tdr">6,591&emsp;&nbsp;&nbsp;</td> <td class="tdr">206.6&emsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">34&nbsp;</td> <td class="tdl">&nbsp;0.007000</td>
      <td class="tdl">&emsp;&emsp;49.0</td> <td class="tdl">&ensp; &nbsp;.1483</td>
      <td class="tdr">6,742&emsp;&nbsp;&nbsp;</td> <td class="tdr">211.3&emsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">34&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.006305</td>
      <td class="tdl">&emsp;&emsp;39.75</td> <td class="tdl">&ensp; &nbsp;.1203</td>
      <td class="tdr">8,311&emsp;&nbsp;&nbsp;</td> <td class="tdr">260.5&emsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">35&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.005615</td>
      <td class="tdl">&emsp;&emsp;31.52</td> <td class="tdl">&ensp; &nbsp;.09543</td>
      <td class="tdr">10,480&emsp;&nbsp;&nbsp;</td> <td class="tdr">328.4&emsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">36&nbsp;</td>
      <td class="tdr">35&nbsp;</td> <td class="tdl">&nbsp;0.005000</td>
      <td class="tdl">&emsp;&emsp;25.0</td> <td class="tdl">&ensp; &nbsp;.07568</td>
      <td class="tdr">13,210&emsp;&nbsp;&nbsp;</td> <td class="tdr">414.2&emsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">37&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.004453</td>
      <td class="tdl">&emsp;&emsp;19.83</td> <td class="tdl">&ensp; &nbsp;.06001</td>
      <td class="tdr">16,660&emsp;&nbsp;&nbsp;</td> <td class="tdr">522.2&emsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdr">36&nbsp;</td> <td class="tdl">&nbsp;0.004000</td>
      <td class="tdl">&emsp;&emsp;16.</td> <td class="tdl">&ensp; &nbsp;.04843</td>
      <td class="tdr">20,650&emsp;&nbsp;&nbsp;</td> <td class="tdr">647.1&emsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">38&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.003965</td>
      <td class="tdl">&emsp;&emsp;15.72</td> <td class="tdl">&ensp; &nbsp;.04759</td>
      <td class="tdr">21,010&emsp;&nbsp;&nbsp;</td> <td class="tdr">658.5&emsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">39&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.003531</td>
      <td class="tdl">&emsp;&emsp;12.47</td> <td class="tdl">&ensp; &nbsp;.03774</td>
      <td class="tdr">26,500&emsp;&nbsp;&nbsp;</td> <td class="tdr">830.4&emsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">40&nbsp;</td>
      <td class="tdr">&nbsp;</td> <td class="tdl">&nbsp;0.003145</td>
      <td class="tdl">&nbsp;&emsp;&emsp;9.888</td> <td class="tdl">&ensp; &nbsp;.02993</td>
      <td class="tdr">33,410&emsp;&nbsp;&nbsp;</td> <td class="tdr">1047.&emsp;&nbsp;&nbsp;</td>
   </tr>
 </tbody>
</table>
<p><span class="pagenum"><a name="Page_1910" id="Page_1910">1910</a></span></p>

<p class="space-above2"><b>Drop.</b>&mdash;In order to determine the
drop or volts lost in the line, the following formula may be used</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdl">&nbsp;&ensp;% loss × volts</td>
     </tr><tr>
      <td class="tdr">drop =</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&nbsp; × S &emsp;&nbsp;(1)</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdl">&nbsp;&emsp;&emsp;100</td>
     </tr>
 </tbody>
</table>

<p class="no-indent">in which the % loss is a percentage of the
applied power, that is, the power delivered to the consumer and not a
percentage of the power at the alternator. "Volts" is the pressure at
the consumer's end of the circuit.</p>

<table border="0" cellspacing="2" summary="_" rules="cols" cellpadding="0">
<caption><b>VALUE OF "S" FOR 60 CYCLES</b></caption>
  <tbody><tr class="tr_lt_grey">
      <td rowspan="3" class="tdc">Size of<br />wire<br />B. &amp; S.<br />gauge</td>
      <td rowspan="3" class="tdc">Area<br />in<br />circular<br />mils.</td>
      <td colspan="5" class="tdc u">.98 power factor</td>
      <td colspan="5" class="tdc u">.90 power factor</td>
   </tr><tr class="tr_lt_grey">
      <td colspan="5" class="tdc">Spacing of<br />conductors</td>
      <td colspan="5" class="tdc">Spacing of<br />conductors</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdc">&nbsp;1"&nbsp;</td> <td class="tdc">&nbsp;3"&nbsp;</td> <td class="tdc">&nbsp;6"&nbsp;</td>
      <td class="tdc">12"</td> <td class="tdc">24"</td> <td class="tdc">&nbsp;1"&nbsp;</td>
      <td class="tdc">&nbsp;3"&nbsp;</td> <td class="tdc">&nbsp;6"&nbsp;</td> <td class="tdc">12"</td>
      <td class="tdc">24"</td>
   </tr><tr>
      <td class="tdr">500,000&nbsp;&nbsp;</td> <td class="tdr">500,000&nbsp;&nbsp;</td> <td class="tdc">1.21</td>
      <td class="tdc">1.45</td> <td class="tdc">1.61</td> <td class="tdc">1.77</td>
      <td class="tdc">1.92</td> <td class="tdc">1.32</td> <td class="tdc">1.80</td>
      <td class="tdc">2.11</td> <td class="tdc">2.44</td> <td class="tdc">2.75</td>
   </tr><tr>
      <td class="tdr">300,000&nbsp;&nbsp;</td> <td class="tdr">300,000&nbsp;&nbsp;</td> <td class="tdc">&nbsp;1.15&nbsp;</td>
      <td class="tdc">&nbsp;1.29&nbsp;</td> <td class="tdc">&nbsp;1.38&nbsp;</td> <td class="tdc">&nbsp;1.48&nbsp;</td>
      <td class="tdc">&nbsp;1.57&nbsp;</td> <td class="tdc">&nbsp;1.19&nbsp;</td> <td class="tdc">&nbsp;1.47&nbsp;</td>
      <td class="tdc">&nbsp;1.66&nbsp;</td> <td class="tdc">&nbsp;1.84&nbsp;</td> <td class="tdc">&nbsp;2.02&nbsp;</td>
   </tr><tr>
      <td class="tdr">0,000&nbsp;&nbsp;</td> <td class="tdr">211,600&nbsp;&nbsp;</td> <td class="tdc">1.12</td>
      <td class="tdc">1.22</td> <td class="tdc">1.28</td> <td class="tdc">1.34</td>
      <td class="tdc">1.41</td> <td class="tdc">1.13</td> <td class="tdc">1.33</td>
      <td class="tdc">1.45</td> <td class="tdc">1.58</td> <td class="tdc">1.63</td>
   </tr><tr>
      <td class="tdr">000&nbsp;&nbsp;</td> <td class="tdr">167,800&nbsp;&nbsp;</td> <td class="tdc">1.09</td>
      <td class="tdc">1.18</td> <td class="tdc">1.22</td> <td class="tdc">1.28</td>
      <td class="tdc">1.29</td> <td class="tdc">1.08</td> <td class="tdc">1.23</td>
      <td class="tdc">1.33</td> <td class="tdc">1.44</td> <td class="tdc">1.53</td>
   </tr><tr>
      <td class="tdr">00&nbsp;&nbsp;</td> <td class="tdr">133,100&nbsp;&nbsp;</td> <td class="tdc">1.07</td>
      <td class="tdc">1.14</td> <td class="tdc">1.18</td> <td class="tdc">1.21</td>
      <td class="tdc">1.25</td> <td class="tdc">1.03</td> <td class="tdc">1.16</td>
      <td class="tdc">1.24</td> <td class="tdc">1.32</td> <td class="tdc">1.40</td>
   </tr><tr>
      <td class="tdr">0&nbsp;&nbsp;</td> <td class="tdr">105,500&nbsp;&nbsp;</td> <td class="tdc">1.05</td>
      <td class="tdc">1.10</td> <td class="tdc">1.14</td> <td class="tdc">1.17</td>
      <td class="tdc">1.20</td> <td class="tdc">1.00</td> <td class="tdc">1.09</td>
      <td class="tdc">1.16</td> <td class="tdc">1.22</td> <td class="tdc">1.28</td>
   </tr><tr>
      <td class="tdr">1&nbsp;&nbsp;</td> <td class="tdr">83,690&nbsp;&nbsp;</td> <td class="tdc">1.04</td>
      <td class="tdc">1.08</td> <td class="tdc">1.10</td> <td class="tdc">1.13</td>
      <td class="tdc">1.15</td> <td class="tdc">1.00</td> <td class="tdc">1.05</td>
      <td class="tdc">1.09</td> <td class="tdc">1.14</td> <td class="tdc">1.19</td>
   </tr><tr>
      <td class="tdr">2&nbsp;&nbsp;</td> <td class="tdr">66,370&nbsp;&nbsp;</td> <td class="tdc">1.02</td>
      <td class="tdc">1.05</td> <td class="tdc">1.08</td> <td class="tdc">1.10</td>
      <td class="tdc">1.12</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.04</td> <td class="tdc">1.08</td> <td class="tdc">1.12</td>
   </tr><tr>
      <td class="tdr u">3&nbsp;&nbsp;</td> <td class="tdr u">52,630&nbsp;&nbsp;</td> <td class="tdc">1.02</td>
      <td class="tdc">1.04</td> <td class="tdc">1.06</td> <td class="tdc">1.07</td>
      <td class="tdc">1.09</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.03</td> <td class="tdc">1.06</td>
   </tr><tr>
      <td class="tdr">4}&nbsp;</td> <td class="tdr">41,740&nbsp;&nbsp;</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.02</td> <td rowspan="2" class="tdc">1.03</td> <td rowspan="2" class="tdc">1.04</td>
      <td rowspan="2" class="tdc">1.07</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
   </tr><tr class="u">
      <td class="tdr">5}&nbsp;</td> <td class="tdr">33,100&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">6}&nbsp;</td> <td class="tdr">26,250&nbsp;&nbsp;</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
   </tr><tr class="u">
      <td class="tdr">7"}&nbsp;</td> <td class="tdr">20,820&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">8}&nbsp;</td> <td class="tdr">16,510&nbsp;&nbsp;</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
   </tr><tr>
      <td class="tdr">9}&nbsp;</td> <td class="tdr">13,090&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">10}&nbsp;</td> <td class="tdr">10,380&nbsp;&nbsp;</td>
   </tr>
 </tbody>
</table>
<table border="0" cellspacing="2" summary="_" rules="cols" cellpadding="0">
  <tbody><tr class="tr_lt_grey">
      <td rowspan="3" class="tdc">Size of<br />wire<br />B. &amp; S.<br />gauge</td>
      <td rowspan="3" class="tdc">Area<br />in<br />circular<br />mils.</td>
      <td colspan="5" class="tdc u">.80 power factor</td>
      <td colspan="5" class="tdc u">.70 power factor</td>
   </tr><tr class="tr_lt_grey">
      <td colspan="5" class="tdc">Spacing of<br />conductors</td>
      <td colspan="5" class="tdc">Spacing of<br />conductors</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdc">&nbsp;1"&nbsp;</td> <td class="tdc">&nbsp;3"&nbsp;</td> <td class="tdc">&nbsp;6"&nbsp;</td>
      <td class="tdc">12"</td> <td class="tdc">24"</td> <td class="tdc">&nbsp;1"&nbsp;</td>
      <td class="tdc">&nbsp;3"&nbsp;</td> <td class="tdc">&nbsp;6"&nbsp;</td> <td class="tdc">12"</td>
      <td class="tdc">24"</td>
   </tr><tr>
      <td class="tdr">500,000&nbsp;&nbsp;</td> <td class="tdr">500,000&nbsp;&nbsp;</td> <td class="tdc">1.27</td>
      <td class="tdc">1.89</td> <td class="tdc">2.25</td> <td class="tdc">2.64</td>
      <td class="tdc">3.03</td> <td class="tdc">1.14</td> <td class="tdc">1.72</td>
      <td class="tdc">2.12</td> <td class="tdc">2.53</td> <td class="tdc">2.92</td>
   </tr><tr>
      <td class="tdr">300,000&nbsp;&nbsp;</td> <td class="tdr">300,000&nbsp;&nbsp;</td> <td class="tdc">&nbsp;1.11&nbsp;</td>
      <td class="tdc">&nbsp;1.46&nbsp;</td> <td class="tdc">&nbsp;1.68&nbsp;</td> <td class="tdc">&nbsp;1.90&nbsp;</td>
      <td class="tdc">&nbsp;2.12&nbsp;</td> <td class="tdc">&nbsp;1.00&nbsp;</td> <td class="tdc">&nbsp;1.33&nbsp;</td>
      <td class="tdc">&nbsp;1.56&nbsp;</td> <td class="tdc">&nbsp;1.78&nbsp;</td> <td class="tdc">&nbsp;2.01&nbsp;</td>
   </tr><tr>
      <td class="tdr">0,000&nbsp;&nbsp;</td> <td class="tdr">211,600&nbsp;&nbsp;</td> <td class="tdc">1.03</td>
      <td class="tdc">1.27</td> <td class="tdc">1.43</td> <td class="tdc">1.58</td>
      <td class="tdc">1.75</td> <td class="tdc">1.00</td> <td class="tdc">1.14</td>
      <td class="tdc">1.29</td> <td class="tdc">1.45</td> <td class="tdc">1.69</td>
   </tr><tr>
      <td class="tdr">000&nbsp;&nbsp;</td> <td class="tdr">167,800&nbsp;&nbsp;</td> <td class="tdc">1.00</td>
      <td class="tdc">1.16</td> <td class="tdc">1.28</td> <td class="tdc">1.41</td>
      <td class="tdc">1.53</td> <td class="tdc">1.00</td> <td class="tdc">1.02</td>
      <td class="tdc">1.15</td> <td class="tdc">1.28</td> <td class="tdc">1.50</td>
   </tr><tr>
      <td class="tdr">00&nbsp;&nbsp;</td> <td class="tdr">133,100&nbsp;&nbsp;</td> <td class="tdc">1.00</td>
      <td class="tdc">1.07</td> <td class="tdc">1.17</td> <td class="tdc">1.27</td>
      <td class="tdc">1.36</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.03</td> <td class="tdc">1.13</td> <td class="tdc">1.21</td>
   </tr><tr>
      <td class="tdr">0&nbsp;&nbsp;</td> <td class="tdr">105,500&nbsp;&nbsp;</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.07</td> <td class="tdc">1.15</td>
      <td class="tdc">1.22</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.01</td> <td class="tdc">1.09</td>
   </tr><tr>
      <td class="tdr">1&nbsp;&nbsp;</td> <td class="tdr">83,690&nbsp;&nbsp;</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.05</td>
      <td class="tdc">1.11</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
   </tr><tr>
      <td class="tdr">2&nbsp;&nbsp;</td> <td class="tdr">66,370&nbsp;&nbsp;</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.02</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
   </tr><tr>
      <td class="tdr u">3&nbsp;&nbsp;</td> <td class="tdr u">52,630&nbsp;&nbsp;</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
   </tr><tr>
      <td class="tdr">4}&nbsp;</td> <td class="tdr">41,740&nbsp;&nbsp;</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
   </tr><tr class="u">
      <td class="tdr">5}&nbsp;</td> <td class="tdr">33,100&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">6}&nbsp;</td> <td class="tdr">26,250&nbsp;&nbsp;</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
   </tr><tr class="u">
      <td class="tdr">7}&nbsp;</td> <td class="tdr">20,820&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">8}&nbsp;</td> <td class="tdr">16,510&nbsp;&nbsp;</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
      <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td> <td rowspan="2" class="tdc">1.00</td>
   </tr><tr>
      <td class="tdr">9}&nbsp;</td> <td class="tdr">13,090&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">10}&nbsp;</td> <td class="tdr">10,380&nbsp;&nbsp;</td>
   </tr>
 </tbody>
</table>

<p class="space-above2">The coefficient S has various values as given
in the accompanying tables. As will be seen from the table, the value
of S to be used depends upon the size of wire, spacing, power factor
and frequency.</p>

<p>These values are accurate enough for all practical purposes, and
may be used for distances of 20 miles or less and for voltages up to 25,000.
<span class="pagenum"><a name="Page_1911" id="Page_1911">1911</a></span></p>

<p class="space-below2">The capacity effect on very long high voltage
lines, makes this method of determining the drop somewhat inaccurate
beyond the limits above mentioned.</p>

<table border="0" cellspacing="2" summary="_" rules="cols" cellpadding="0">
<caption><b>VALUE OF "S" FOR 25 CYCLES</b></caption>
  <tbody><tr class="tr_lt_grey">
      <td rowspan="3" class="tdc">Size of<br />wire<br />B. &amp; S.<br />gauge</td>
      <td rowspan="3" class="tdc">Area<br />in<br />circular<br />mils.</td>
      <td colspan="5" class="tdc u">.98 power factor</td>
      <td colspan="5" class="tdc u">.90 power factor</td>
   </tr><tr class="tr_lt_grey">
      <td colspan="5" class="tdc">Spacing of<br />conductors</td>
      <td colspan="5" class="tdc">Spacing of<br />conductors</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdc">&nbsp;1"&nbsp;</td> <td class="tdc">&nbsp;3"&nbsp;</td> <td class="tdc">&nbsp;6"&nbsp;</td>
      <td class="tdc">12"</td> <td class="tdc">24"</td> <td class="tdc">&nbsp;1"&nbsp;</td>
      <td class="tdc">&nbsp;3"&nbsp;</td> <td class="tdc">&nbsp;6"&nbsp;</td> <td class="tdc">12"</td>
      <td class="tdc">24"</td>
   </tr><tr>
      <td class="tdr">500,000&nbsp;&nbsp;</td> <td class="tdr">500,000&nbsp;&nbsp;</td> <td class="tdc">1.01</td>
      <td class="tdc">1.17</td> <td class="tdc">1.23</td> <td class="tdc">1.29</td>
      <td class="tdc">1.36</td> <td class="tdc">1.02</td> <td class="tdc">1.22</td>
      <td class="tdc">1.35</td> <td class="tdc">1.43</td> <td class="tdc">1.61</td>
   </tr><tr>
      <td class="tdr">300,000&nbsp;&nbsp;</td> <td class="tdr">300,000&nbsp;&nbsp;</td> <td class="tdc">&nbsp;1.04&nbsp;</td>
      <td class="tdc">&nbsp;1.10&nbsp;</td> <td class="tdc">&nbsp;1.13&nbsp;</td> <td class="tdc">&nbsp;1.18&nbsp;</td>
      <td class="tdc">&nbsp;1.21&nbsp;</td> <td class="tdc">&nbsp;1.00&nbsp;</td> <td class="tdc">&nbsp;1.08&nbsp;</td>
      <td class="tdc">&nbsp;1.16&nbsp;</td> <td class="tdc">&nbsp;1.25&nbsp;</td> <td class="tdc">&nbsp;1.31&nbsp;</td>
   </tr><tr>
      <td class="tdr">0,000&nbsp;&nbsp;</td> <td class="tdr">211,600&nbsp;&nbsp;</td> <td class="tdc">1.03</td>
      <td class="tdc">1.07</td> <td class="tdc">1.09</td> <td class="tdc">1.11</td>
      <td class="tdc">1.14</td> <td class="tdc">1.00</td> <td class="tdc">1.02</td>
      <td class="tdc">1.07</td> <td class="tdc">1.13</td> <td class="tdc">1.15</td>
   </tr><tr>
      <td class="tdr">000&nbsp;&nbsp;</td> <td class="tdr">167,800&nbsp;&nbsp;</td> <td class="tdc">1.00</td>
      <td class="tdc">1.05</td> <td class="tdc">1.06</td> <td class="tdc">1.09</td>
      <td class="tdc">1.10</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.02</td> <td class="tdc">1.07</td> <td class="tdc">1.11</td>
   </tr><tr>
      <td class="tdr">00&nbsp;&nbsp;</td> <td class="tdr">133,100&nbsp;&nbsp;</td> <td class="tdc">1.00</td>
      <td class="tdc">1.03</td> <td class="tdc">1.05</td> <td class="tdc">1.06</td>
      <td class="tdc">1.08</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.02</td> <td class="tdc">1.05</td>
   </tr><tr>
      <td class="tdr u">0&nbsp;&nbsp;</td> <td class="tdr u">105,500&nbsp;&nbsp;</td> <td class="tdc">1.00</td>
      <td class="tdc">1.01</td> <td class="tdc">1.02</td> <td class="tdc">1.03</td>
      <td class="tdc">1.04</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
   </tr><tr>
      <td class="tdr">1&nbsp;&nbsp;</td> <td class="tdr">83,690&nbsp;&nbsp;</td> <td rowspan="3" class="tdc">1.00</td>
      <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td>
      <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td>
      <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td>
   </tr><tr>
      <td class="tdr">2&nbsp;&nbsp;</td> <td class="tdr">66,370&nbsp;&nbsp;</td>
   </tr><tr class="u">
      <td class="tdr">3&nbsp;&nbsp;</td> <td class="tdr">52,630&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">4}</td> <td class="tdr">41,740&nbsp;&nbsp;</td> <td rowspan="3" class="tdc">1.00</td>
      <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td>
      <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td>
      <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td>
   </tr><tr>
      <td class="tdr">5}</td> <td class="tdr">33,100&nbsp;&nbsp;</td>
   </tr><tr class="u">
      <td class="tdr">6}</td> <td class="tdr">26,250&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">7}</td> <td class="tdr">20,820&nbsp;&nbsp;</td> <td rowspan="4" class="tdc">1.00</td>
      <td rowspan="4" class="tdc">1.00</td> <td rowspan="4" class="tdc">1.00</td> <td rowspan="4" class="tdc">1.00</td>
      <td rowspan="4" class="tdc">1.00</td> <td rowspan="4" class="tdc">1.00</td> <td rowspan="4" class="tdc">1.00</td>
      <td rowspan="4" class="tdc">1.00</td> <td rowspan="4" class="tdc">1.00</td> <td rowspan="4" class="tdc">1.00</td>
   </tr><tr>
      <td class="tdr">8}</td> <td class="tdr">16,510&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">9}</td> <td class="tdr">13,090&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">10}</td> <td class="tdr">10,380&nbsp;&nbsp;</td>
   </tr>
 </tbody>
</table>
<table border="0" cellspacing="2" summary="_" rules="cols" cellpadding="0">
  <tbody><tr class="tr_lt_grey">
      <td rowspan="3" class="tdc">Size of<br />wire<br />B. &amp; S.<br />gauge</td>
      <td rowspan="3" class="tdc">Area<br />in<br />circular<br />mils.</td>
      <td colspan="5" class="tdc u">.80 power factor</td>
      <td colspan="5" class="tdc u">.70 power factor</td>
   </tr><tr class="tr_lt_grey">
      <td colspan="5" class="tdc">Spacing of<br />conductors</td>
      <td colspan="5" class="tdc">Spacing of<br />conductors</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdc">&nbsp;1"&nbsp;</td> <td class="tdc">&nbsp;3"&nbsp;</td> <td class="tdc">&nbsp;6"&nbsp;</td>
      <td class="tdc">12"</td> <td class="tdc">24"</td> <td class="tdc">&nbsp;1"&nbsp;</td>
      <td class="tdc">&nbsp;3"&nbsp;</td> <td class="tdc">&nbsp;6"&nbsp;</td> <td class="tdc">12"</td>
      <td class="tdc">24"</td>
   </tr><tr>
      <td class="tdr">500,000&nbsp;&nbsp;</td> <td class="tdr">500,000&nbsp;&nbsp;</td> <td class="tdc">1.00</td>
      <td class="tdc">1.15</td> <td class="tdc">1.30</td> <td class="tdc">1.47</td>
      <td class="tdc">1.62</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.16</td> <td class="tdc">1.33</td> <td class="tdc">1.49</td>
   </tr><tr>
      <td class="tdr">300,000&nbsp;&nbsp;</td> <td class="tdr">300,000&nbsp;&nbsp;</td> <td class="tdc">&nbsp;1.00&nbsp;</td>
      <td class="tdc">&nbsp;1.00&nbsp;</td> <td class="tdc">&nbsp;1.09&nbsp;</td> <td class="tdc">&nbsp;1.16&nbsp;</td>
      <td class="tdc">&nbsp;1.25&nbsp;</td> <td class="tdc">&nbsp;1.00&nbsp;</td> <td class="tdc">&nbsp;1.00&nbsp;</td>
      <td class="tdc">&nbsp;1.00&nbsp;</td> <td class="tdc">&nbsp;1.02&nbsp;</td> <td class="tdc">&nbsp;1.12&nbsp;</td>
   </tr><tr>
      <td class="tdr">0,000&nbsp;&nbsp;</td> <td class="tdr">211,600&nbsp;&nbsp;</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.03</td>
      <td class="tdc">1.10</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
   </tr><tr>
      <td class="tdr">000&nbsp;&nbsp;</td> <td class="tdr">167,800&nbsp;&nbsp;</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.01</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
   </tr><tr>
      <td class="tdr">00&nbsp;&nbsp;</td> <td class="tdr">133,100&nbsp;&nbsp;</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
   </tr><tr>
      <td class="tdr u">0&nbsp;&nbsp;</td> <td class="tdr u">105,500&nbsp;&nbsp;</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
      <td class="tdc">1.00</td> <td class="tdc">1.00</td> <td class="tdc">1.00</td>
   </tr><tr>
      <td class="tdr">1&nbsp;&nbsp;</td> <td class="tdr">83,690&nbsp;&nbsp;</td> <td rowspan="3" class="tdc">1.00</td>
      <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td>
      <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td>
      <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td>
   </tr><tr>
      <td class="tdr">2&nbsp;&nbsp;</td> <td class="tdr">66,370&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr u">3&nbsp;&nbsp;</td> <td class="tdr u">52,630&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">4}&nbsp;</td> <td class="tdr">41,740&nbsp;&nbsp;</td> <td rowspan="3" class="tdc">1.00</td>
      <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td>
      <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td>
      <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td> <td rowspan="3" class="tdc">1.00</td>
   </tr><tr>
      <td class="tdr">5}&nbsp;</td> <td class="tdr">33,100&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr u">6}&nbsp;</td> <td class="tdr u">26,250&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">7}&nbsp;</td> <td class="tdr">20,820&nbsp;&nbsp;</td> <td rowspan="4" class="tdc">1.00</td>
      <td rowspan="4" class="tdc">1.00</td> <td rowspan="4" class="tdc">1.00</td> <td rowspan="4" class="tdc">1.00</td>
      <td rowspan="4" class="tdc">1.00</td> <td rowspan="4" class="tdc">1.00</td> <td rowspan="4" class="tdc">1.00</td>
      <td rowspan="4" class="tdc">1.00</td> <td rowspan="4" class="tdc">1.00</td> <td rowspan="4" class="tdc">1.00</td>
   </tr><tr>
      <td class="tdr">8}&nbsp;</td> <td class="tdr">16,510&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">9}&nbsp;</td> <td class="tdr">13,090&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">10}&nbsp;</td> <td class="tdr">10,380&nbsp;&nbsp;</td>
   </tr>
 </tbody>
</table>

<div class="blockquot"> <p class="space-above2">EXAMPLE.&mdash;A
circuit supplying current at 440 volts, 60 frequency, with 5% loss
and .8 power factor is composed of No. 2 B. &amp; S. gauge wires
spaced one foot apart. What is the drop in the line?</p>

<p>According to the formula</p></div>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdl">&nbsp;&ensp;% loss × volts</td>
     </tr><tr>
      <td class="tdr">drop =</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&nbsp; × S</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdl">&nbsp;&emsp;&emsp;100</td>
     </tr>
 </tbody>
</table>

<p class="blockquot">Substituting the given values, and value of S
as obtained from the table for frequency 60</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdl">&nbsp;&ensp;5 × 440</td>
     </tr><tr>
      <td class="tdr">drop =</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&nbsp; × 1 = 22 volts</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdl">&nbsp;&emsp;&emsp;100</td>
     </tr>
 </tbody>
</table>

<p><b>Current</b>.&mdash;As has been stated, the effect of power factor less
than unity, is to increase the current; hence, in inductive circuit
<span class="pagenum"><a name="Page_1912" id="Page_1912">1912</a></span>
calculations, the first step is to determine the current flowing in a
circuit. This is done as follows:</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdl">&nbsp;&ensp;apparent load</td>
     </tr><tr>
      <td class="tdr">current =</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&emsp;&nbsp;(1)</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdl">&nbsp;&emsp;&emsp;volts</td>
     </tr>
 </tbody>
</table>
<p>&emsp;&emsp;and</p>
<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdl">&nbsp;&emsp;watts</td>
     </tr><tr>
      <td class="tdr">apparent load =</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&emsp;&nbsp;(2)</td>
     </tr><tr>
      <td class="tdr">&nbsp;</td>
      <td class="tdl">&nbsp;power factor</td>
     </tr>
 </tbody>
</table>

<p>Substituting (2) in (1)</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">watts</td>
      <td class="tdc">&nbsp;</td>
     </tr><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;</td>
      <td class="tdc">&nbsp;</td>
     </tr><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">power factor</td>
      <td class="tdc">watts</td>
     </tr><tr>
      <td class="tdc">current =</td>
      <td class="tdc">&nbsp;&emsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&emsp;=</td>
      <td class="tdc">&nbsp;&emsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&emsp;(3)</td>
     </tr><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">volts</td>
      <td class="tdc">&nbsp;power factor × volts</td>
     </tr>
 </tbody>
</table>

<div class="figcenter">
  <a name="fig2704"></a>
  <img src="images/i080.jpg" alt="_" width="250" height="273" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,704.&mdash;Rope type of stranded
copper cable which is used when a high degree of flexibility is
required. The construction of this cable is the stranding together of
seven groups, each containing seven wires and producing a total of
49 wires. In cases when a greater carrying capacity is desired than
can be obtained through the use of the 7 × 7 or 49 wire cable, the
number of groups is increased to nineteen thereby making a total of
133 wires (19 × 7).</p>
</div>

<div class="blockquot">
<p>EXAMPLE.&mdash;A 50 horse power 440 volt motor has a full load efficiency
of .9 and power factor of .8. How much current is required?</p>

<p>Since the brake horse power of the motor is given, it is necessary to
obtain the electrical horse power, thus</p></div>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">brake horse power</td>
      <td class="tdl">&ensp;50</td>
     </tr><tr>
      <td class="tdc">E.H.P. =</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash; =</td>
      <td class="tdc">&mdash;&mdash; = 55.5</td>
     </tr><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">efficiency</td>
      <td class="tdl">&ensp;.9</td>
     </tr>
 </tbody>
</table>

<div class="blockquot">
<p class="no-indent">which in watts is</p>
<p class="center">55.5 × 746 = 41,403</p>
<p class="no-indent">which is the actual load, and from which</p></div>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">actual load</td>
      <td class="tdl">&emsp;41,403</td>
     </tr><tr>
      <td class="tdc">apparent load =</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash; =</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash; = 51,754</td>
     </tr><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">power factor</td>
      <td class="tdl">&emsp;&emsp;.8</td>
     </tr>
 </tbody>
</table>

<p><span class="pagenum"><a name="Page_1913" id="Page_1913">1913</a></span>
The current therefore at 440 volts is</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdc">apparent load</td>
      <td class="tdc">51,754</td>
      <td class="tdc">&nbsp;</td>
     </tr><tr>
      <td class="tdc">&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash; =</td>
      <td class="tdc">&mdash;&mdash;&mdash;&mdash;&mdash; =</td>
      <td class="tdc">117.6 amperes</td>
     </tr><tr>
      <td class="tdc">volts</td>
      <td class="tdc">440</td>
      <td class="tdc">&nbsp;</td>
     </tr>
 </tbody>
</table>

<p class="blockquot">EXAMPLE.&mdash;A 50 horse power single phase
440 volt motor, having a full load efficiency of .92 and power
factor of .8, is to be operated at a distance of 1,000 feet from
the alternator. The wires are to be spaced 6 inches apart and the
frequency is 60, and % loss 5. Determine: <b>A</b>, <i>electrical horse
power</i>; <b>B</b>, <i>watts</i>; <b>C</b>, <i>apparent load</i>; <b>D</b>,
<i>current</i>; <b>E</b>, <i>size of wires</i>; <b>F</b>, <i>drop</i>; <b>G</b>,
<i>voltage at the alternator</i>.</p>

<p><b>A</b>. <i>Electrical horse power</i></p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">brake horse power</td>
      <td class="tdl">&ensp; 50</td>
     </tr><tr>
      <td class="tdc">E. H. P. =</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash; × </td>
      <td class="tdc">&nbsp;&mdash;&mdash; = 54.3</td>
     </tr><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">efficiency</td>
      <td class="tdl">&ensp;.92</td>
     </tr>
 </tbody>
</table>

<p>or,</p>
<p class="center space-below2">54.3 × 746 = 40,508 watts</p>

<table border="0" cellspacing="2" summary="Wire Gauges" rules="cols" cellpadding="0">
<caption><b>TABLE OF WIRE EQUIVALENTS</b><br />(Brown and Sharpe gauge)</caption>
  <tbody><tr class="tr_lt_grey">
      <td class="tdr">0000&nbsp;&nbsp;</td> <td class="tdc">&nbsp;2 No. 0&nbsp;</td>
      <td class="tdc">&nbsp;4 No. 3&nbsp;</td> <td class="tdc">&nbsp;8 No. 6&nbsp;</td>
      <td class="tdc">16 No. 9</td> <td class="tdc">&nbsp;32 No. 12&nbsp;</td>
      <td class="tdc">64 No. 15</td>
   </tr><tr>
      <td class="tdr">000&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " &nbsp;1</td>
      <td class="tdc">4&nbsp; " &nbsp;4</td> <td class="tdc">8&nbsp; " &nbsp; 7</td>
      <td class="tdc">&nbsp;16&nbsp; " &nbsp;10&nbsp;</td> <td class="tdc">32&nbsp; " &nbsp;13</td>
      <td class="tdc">64&nbsp; " &nbsp;16</td>
   </tr><tr>
      <td class="tdr">00&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " &nbsp;2</td>
      <td class="tdc">4&nbsp; " &nbsp;5</td> <td class="tdc">8&nbsp; " &nbsp; 8</td>
      <td class="tdc">16&nbsp; " &nbsp;11</td> <td class="tdc">32&nbsp; " &nbsp;14</td>
      <td class="tdc">64&nbsp; " &nbsp;17</td>
   </tr><tr>
      <td class="tdr">0&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " &nbsp;3</td>
      <td class="tdc">4&nbsp; " &nbsp;6</td> <td class="tdc">8&nbsp; " &nbsp; 9</td>
      <td class="tdc">16&nbsp; " &nbsp;12</td> <td class="tdc">32&nbsp; " &nbsp;15</td>
      <td class="tdc">64&nbsp; " &nbsp;18</td>
   </tr><tr>
      <td class="tdr">1&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " &nbsp;4</td>
      <td class="tdc">4&nbsp; " &nbsp;7</td> <td class="tdc">8&nbsp; " &nbsp;10</td>
      <td class="tdc">16&nbsp; " &nbsp;13</td> <td class="tdc">32&nbsp; " &nbsp;16</td>
      <td class="tdc">64&nbsp; " &nbsp;19</td>
   </tr><tr>
      <td class="tdr">2&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " &nbsp;5</td>
      <td class="tdc">4&nbsp; " &nbsp;8</td> <td class="tdc">8&nbsp; " &nbsp;11</td>
      <td class="tdc">16&nbsp; " &nbsp;14</td> <td class="tdc">32&nbsp; " &nbsp;17</td>
      <td class="tdc">64&nbsp; " &nbsp;20</td>
   </tr><tr>
      <td class="tdr">3&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " &nbsp;6</td>
      <td class="tdc">4&nbsp; " &nbsp;9</td> <td class="tdc">8&nbsp; " &nbsp;12</td>
      <td class="tdc">16&nbsp; " &nbsp;15</td> <td class="tdc">32&nbsp; " &nbsp;18</td>
      <td class="tdc">64&nbsp; " &nbsp;21</td>
   </tr><tr>
      <td class="tdr">4&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " &nbsp;7</td>
      <td class="tdc">4&nbsp; " 10</td> <td class="tdc">8&nbsp; " &nbsp;13</td>
      <td class="tdc">16&nbsp; " &nbsp;16</td> <td class="tdc">32&nbsp; " &nbsp;19</td>
      <td class="tdc">64&nbsp; " &nbsp;22</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">5&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " &nbsp;8</td>
      <td class="tdc">4&nbsp; " 11</td> <td class="tdc">8&nbsp; " &nbsp;14</td>
      <td class="tdc">16&nbsp; " &nbsp;17</td> <td class="tdc">32&nbsp; " &nbsp;20</td>
      <td class="tdc">64&nbsp; " &nbsp;23</td>
   </tr><tr>
      <td class="tdr">6&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " &nbsp;9</td>
      <td class="tdc">4&nbsp; " 12</td> <td class="tdc">8&nbsp; " &nbsp;15</td>
      <td class="tdc">16&nbsp; " &nbsp;18</td> <td class="tdc">32&nbsp; " &nbsp;21</td>
      <td class="tdc">64&nbsp; " &nbsp;24</td>
   </tr><tr>
      <td class="tdr">7&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " 10</td>
      <td class="tdc">4&nbsp; " 13</td> <td class="tdc">8&nbsp; " &nbsp;16</td>
      <td class="tdc">16&nbsp; " &nbsp;19</td> <td class="tdc">32&nbsp; " &nbsp;22</td>
      <td class="tdc">64&nbsp; " &nbsp;25</td>
   </tr><tr>
      <td class="tdr">8&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " 11</td>
      <td class="tdc">4&nbsp; " 14</td> <td class="tdc">8&nbsp; " &nbsp;17</td>
      <td class="tdc">16&nbsp; " &nbsp;20</td> <td class="tdc">32&nbsp; " &nbsp;23</td>
      <td class="tdc">64&nbsp; " &nbsp;26</td>
   </tr><tr>
      <td class="tdr">9&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " 12</td>
      <td class="tdc">4&nbsp; " 15</td> <td class="tdc">8&nbsp; " &nbsp;18</td>
      <td class="tdc">16&nbsp; " &nbsp;21</td> <td class="tdc">32&nbsp; " &nbsp;24</td>
      <td class="tdc">64&nbsp; " &nbsp;27</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">10&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " 13</td>
      <td class="tdc">4&nbsp; " 16</td> <td class="tdc">8&nbsp; " &nbsp;19</td>
      <td class="tdc">16&nbsp; " &nbsp;22</td> <td class="tdc">32&nbsp; " &nbsp;25</td>
      <td class="tdc">64&nbsp; " &nbsp;28</td>
   </tr><tr>
      <td class="tdr">11&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " 14</td>
      <td class="tdc">4&nbsp; " 17</td> <td class="tdc">8&nbsp; " &nbsp;20</td>
      <td class="tdc">16&nbsp; " &nbsp;23</td> <td class="tdc">32&nbsp; " &nbsp;26</td>
      <td class="tdc">64&nbsp; " &nbsp;29</td>
   </tr><tr>
      <td class="tdr">12&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " 15</td>
      <td class="tdc">4&nbsp; " 18</td> <td class="tdc">8&nbsp; " &nbsp;21</td>
      <td class="tdc">16&nbsp; " &nbsp;24</td> <td class="tdc">32&nbsp; " &nbsp;27</td>
      <td class="tdc">64&nbsp; " &nbsp;30</td>
   </tr><tr>
      <td class="tdr">13&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " 16</td>
      <td class="tdc">4&nbsp; " 19</td> <td class="tdc">8&nbsp; " &nbsp;22</td>
      <td class="tdc">16&nbsp; " &nbsp;25</td> <td class="tdc">32&nbsp; " &nbsp;28</td>
      <td class="tdc">&mdash;</td>
   </tr><tr>
      <td class="tdr">14&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " 17</td>
      <td class="tdc">4&nbsp; " 20</td> <td class="tdc">8&nbsp; " &nbsp;23</td>
      <td class="tdc">16&nbsp; " &nbsp;26</td> <td class="tdc">32&nbsp; " &nbsp;29</td>
      <td class="tdc">&mdash;</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdr">15&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " 18</td>
      <td class="tdc">4&nbsp; " 21</td> <td class="tdc">8&nbsp; " &nbsp;24</td>
      <td class="tdc">16&nbsp; " &nbsp;27</td> <td class="tdc">32&nbsp; " &nbsp;30</td>
      <td class="tdc">&mdash;</td>
   </tr><tr>
      <td class="tdr">16&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " 19</td>
      <td class="tdc">4&nbsp; " 22</td> <td class="tdc">8&nbsp; " &nbsp;25</td>
      <td class="tdc">16&nbsp; " &nbsp;28</td> <td class="tdc">&mdash;</td>
      <td class="tdc">&mdash;</td>
   </tr><tr>
      <td class="tdr">17&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " 20</td>
      <td class="tdc">4&nbsp; " 23</td> <td class="tdc">8&nbsp; " &nbsp;26</td>
      <td class="tdc">16&nbsp; " &nbsp;29</td> <td class="tdc">&mdash;</td>
      <td class="tdc">&mdash;</td>
   </tr><tr>
      <td class="tdr">18&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " 21</td>
      <td class="tdc">4&nbsp; " 24</td> <td class="tdc">8&nbsp; " &nbsp;27</td>
      <td class="tdc">16&nbsp; " &nbsp;30</td> <td class="tdc">&mdash;</td>
      <td class="tdc">&mdash;</td>
   </tr><tr>
      <td class="tdr">19&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " 22</td>
      <td class="tdc">4&nbsp; " 25</td> <td class="tdc">8&nbsp; " &nbsp;28</td>
      <td class="tdc">&mdash;</td> <td class="tdc">&mdash;</td>
      <td class="tdc">&mdash;</td>
   </tr><tr>
      <td class="tdr">20&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " 23</td>
      <td class="tdc">4&nbsp; " 26</td> <td class="tdc">8&nbsp; " &nbsp;29</td>
      <td class="tdc">&mdash;</td> <td class="tdc">&mdash;</td>
      <td class="tdc">&mdash;</td>
   </tr><tr>
      <td class="tdr">21&nbsp;&nbsp;</td> <td class="tdc">2&nbsp; " 24</td>
      <td class="tdc">4&nbsp; " 27</td> <td class="tdc">8&nbsp; " &nbsp;30</td>
      <td class="tdc">&mdash;</td> <td class="tdc">&mdash;</td>
      <td class="tdc">&mdash;</td>
   </tr>
 </tbody>
</table>
<p><span class="pagenum"><a name="Page_1914" id="Page_1914">1914</a></span></p>

<p class="space-above2"><b>B.</b> <i>Watts</i></p>
<p class="center">watts = E.H.P. × 746 = 54.3 × 746 = 40,508</p>

<p><b>C.</b> <i>Apparent load</i></p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">actual load or watts</td>
      <td class="tdc">40,508</td>
      <td class="tdc">&nbsp;</td>
     </tr><tr>
      <td class="tdc">apparent load or kva&emsp;=</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash; = </td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash; = </td>
      <td class="tdc">&emsp;50,635</td>
     </tr><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">power factor</td>
      <td class="tdc">.8</td>
      <td class="tdc">&nbsp;</td>
     </tr>
 </tbody>
</table>

<p><b>D.</b> <i>Current</i></p>
<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">apparent load or kva</td>
      <td class="tdc">50,635</td>
      <td class="tdc">&nbsp;</td>
     </tr><tr>
      <td class="tdc">current&emsp;=</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash; = </td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash; = </td>
      <td class="tdc">&emsp;115 amperes</td>
     </tr><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">volts</td>
      <td class="tdc">440</td>
      <td class="tdc">&nbsp;</td>
     </tr>
 </tbody>
</table>

<p><b>E.</b> <i>Size of wires</i></p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">watts × feet × M</td>
      <td class="tdc">40,508 × 1,000 × 3,380</td>
      <td class="tdc">&nbsp;</td>
     </tr><tr>
      <td class="tdc">cir. mils&emsp;=</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash; = </td>
      <td class="tdc">&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash; = </td>
      <td class="tdc">&emsp;141,443</td>
     </tr><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">% loss × volts<sup>2</sup></td>
      <td class="tdc">5 × 440<sup>2</sup></td>
      <td class="tdc">&nbsp;</td>
     </tr>
 </tbody>
</table>

<p>From table page 1,907, nearest size <i>larger</i> wire is No. 00 B. &amp; S. gauge.</p>

<p><b>F.</b> <i>Drop</i></p>
<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdl">&emsp;% loss × volts</td>
      <td class="tdl">&nbsp;5 × 440</td>
      <td class="tdc">&nbsp;</td>
     </tr><tr>
      <td class="tdc">drop&emsp;=</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash; × S = </td>
      <td class="tdc">&mdash;&mdash;&mdash;&mdash; × 1.17 = </td>
      <td class="tdc">&emsp;25.74 volts</td>
     </tr><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdl">&emsp;&emsp;&emsp;100</td>
      <td class="tdl">&emsp;100</td>
      <td class="tdc">&nbsp;</td>
     </tr>
 </tbody>
</table>

<p class="blockquot">NOTE.&mdash;Values of S are given on page 1910.</p>

<p><b>G.</b> <i>Voltage at alternator</i></p>

<p class="center">alternator pressure = (volts at motor + drop) = 440 + 25.74 = 465.7 volts.
<span class="pagenum"><a name="Page_1915" id="Page_1915">1915</a></span></p>

<hr class="chap" />
<h2><span class="h_subtitle">CHAPTER LXVI</span><br /><b>POWER STATIONS</b></h2>

<p>The term <i>power station</i> is usually applied to any building
containing an installation of machinery for the conversion of energy
from one form into another form. There are three general classes of
station:</p>

<p class="no-indent">&emsp;&emsp;1. Central stations;<br />
&emsp;&emsp;2. Sub-stations;<br />&emsp;&emsp;3. Isolated plants.</p>

<p class="no-indent">These may also be classified with respect to their function as</p>

<p class="no-indent">&emsp;&emsp;1. Generating stations;<br />
&emsp;&emsp;2. Distributing stations;<br />&emsp;&emsp;3. Converting stations.</p>

<p class="no-indent">and with respect to the form of power used in generating
the electric current, generating stations may be classed as</p>

<p class="no-indent">&emsp;&emsp;1. Steam electric;<br />
&emsp;&emsp;2. Hydro-electric;<br />&emsp;&emsp;3. Gas electric, etc.</p>

<p><b>Central Stations.</b>&mdash;It must be evident that the general type
of central station to be adapted to a given case, that is to say, the
<span class="pagenum"><a name="Page_1916" id="Page_1916">1916</a></span>
general character of the machinery to be installed depends upon the
kind of natural energy available for conversion into electrical
energy, and the character of the electrical energy required by the
consumers.</p>

<p>This gives rise to a further classification, as</p>

<p class="no-indent">&emsp;&emsp;1. Alternating current stations;<br />
&emsp;&emsp;2. Direct current stations;<br />&emsp;&emsp;3. Alternating and
direct current stations.</p>

<p class="space-below1">The alternators or dynamos may be driven by steam
or water turbines, reciprocating engines, or gas engines, according to the
character of the natural energy available.</p>

<div class="figcenter">
  <a name="fig2705"></a>
  <img src="images/i084.jpg" alt="_" width="600" height="282" />
  <p class="f90 space-below1">
<span class="smcap">Fig.</span> 2,705.&mdash;Elevation of small
station with direct drive, showing arrangement of the boiler and
engine, piping, etc.</p>
</div>

<p><b>Ques. Why is the reciprocating engine being largely replaced by
the steam turbine, especially for large units?</b></p>

<p>Ans. Because of its higher rotative speed, and absence of a
multiplicity of bearings which in the case of a high speed,
reciprocating engine must be maintained in close adjustment for the
proper operation of the engine.</p>

<p class="blockquot">
The higher speed of rotation results in a more compact unit, desirable
for driving high frequency alternators.
<span class="pagenum"><a name="Page_1917" id="Page_1917">1917</a></span></p>

<p><b>Ques. Is the steam turbine more economical than a high duty
reciprocating engine?</b></p>

<p>Ans. No.</p>

<p class="space-below1"><b>Location of Central Stations.</b>&mdash;As a rule,
central stations should be so located that the average loss of voltage in
overcoming the resistance of the lines is a minimum, and this point
is located at the center of gravity of the system. In <a href="#fig2706">fig. 2,706</a>
is shown a graphical method of locating this important spot.</p>

<div class="figcenter">
  <a name="fig2706"></a>
  <img src="images/i-0306.jpg" alt="_" width="600" height="521" />
  <p class="f90_left space-below1">
Fig. 2,706.&mdash;Diagram illustrating graphical method of
determining the <i>center of gravity</i> of a system in locating the
central station.</p>
</div>

<p class="blockquot">
Suppose a rough canvass of prospective consumers in a district to be
supplied with electric light or power shows the principal loads to be
located at A, B, C, D, E, etc., and for simplicity assume that these
loads will be approximately equal, so that each may be denoted by 1
<span class="pagenum"><a name="Page_1918" id="Page_1918">1918</a></span>
for example:</p>

<p class="space-below1">The relative locations of A, B, C, D, E, etc., should be
drawn to scale (say 1 inch to the 1,000 feet) after which the problem resolves
itself into finding the location of the station with respect to this scale.</p>

<div class="figcenter">
  <a name="fig2707"></a>
  <img src="images/i-0307.jpg" alt="_" width="600" height="329" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,707.&mdash;Exterior of central
station at Lewis, Ia.; example of very small station located in the
principal business section of a town. It also illustrates the use
of a direct connected gasoline electric set. The central station is
located on Main Street, which is the principal thoroughfare, and is
installed in a low one story building for which a mere nominal rental
charge is paid, the company having the option to buy the property
later at the value of the land plus the cost of the improvements and
simple interest on the same. To the front of an old frame building
about 16 feet by 28 feet has been built a neat, well lighted concrete
block room, about 16 feet by 16 feet, carrying the building to
the lot line and affording ample space for the generating set and
switchboards, and such desk room as is needed for the ordinary office
business of the company. In this room, which is finished in natural
pine with plastered walls, has been installed a standard General
Electric 25 kw. gasoline electric generating set consisting of a four
cylinder, four cycle, vertical water cooled, 43-54 H.P. gasoline
engine, direct connected to a three phase, 2,300 volt, 600 R.P.M.
alternator with a 125 volt exciter mounted on the same shaft and
in the same frame. With the generating set is a slate switchboard
panel equipped with three ammeters, one voltmeter, an instrument
plug switch for voltage indication, one single pole carbon break
switch, one automatic oil circuit breaker line switch and rheostats.
Instrument transformers are mounted above and back of the board. For
street lighting service a 4 kw. constant current transformer has
been installed, and with it a gray marble switchboard panel mounted
on iron frames and carrying an ammeter and a four point plug switch.
On a board near the generator set are mounted in convenient reach
suitable wrenches, spanners, and repair parts and tools. To cool the
engine cylinders five 6 × 8 steel tanks have been installed in the
old building, a pump on engine giving forced circulation.</p>
</div>

<div class="blockquot">
<p>The solution consists in first finding the center of gravity of
any two of the loads, such as those at A and B. Since each of these
is 1, they will together have the same effect on the system as the
resultant load of 1 and 1, or 2, located at their center of gravity,
this point being so chosen that the product of the loads by their
respective distances from this point will in both cases be equal.</p>

<p>The loads being equal in this case the distances must be equal in
order that the products be the same, so that the center of gravity of
A + B is at G, which point is midway between A and B.</p>

<p>Considering, next, the resultant load of 2 at G and the load of 1
at C, the resultant load at the center or gravity of these will be 3,
and this must be situated at a distance of two units from C and one
unit from G so that the distance 2 times the load 1 at C equals the
distance 1 times the load 2 at G. Having thus located the load 3 at
H, the same method is followed in finding the load 4 at I. Then in
like manner the resultant load 4 and the load 1 at E gives a load 5
at S.</p>

<p>The point S being the last to be determined represents, therefore,
the position of the center of gravity of the entire system, and
consequently the proper position of the plant in order to give the
minimum loss of voltage on the lines.</p></div>

<p><span class="pagenum"><a name="Page_1919" id="Page_1919">1919</a></span>
<b>Ques. Is the center of gravity of the system, as obtained in
<a href="#fig2706">fig. 2,706</a>, the proper location for the central
station?</b></p>

<p>Ans. It is very rarely the best location.</p>

<p><b>Ques. Why?</b></p>

<p class="space-below1">Ans. Other conditions, such as the price of land,
difficulty of obtaining water, facilities for delivery of coal and removal
of ashes, etc., may more than offset the minimum line losses and copper
cost due to locating the station at the center of gravity of the system.</p>

<div class="figcenter">
  <a name="fig2708"></a>
  <img src="images/i-0308.jpg" alt="_" width="600" height="313" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,708.&mdash;Map of Cia Docas de
Santos hydro-electric system; an example of station location remote
from the center of distribution. In the figure A is the intake; B,
flume; C, forebay; D, penstocks; E, power house; F, narrow gauge
railway; G, general store; H, point of debarkation; I, transmission
line; J, dead ends; K, sub-station. Santos, in the republic of
Brazil, is one of the great coffee shipping ports of the world, and
for the development of its water front has required an elaborate
system of quays. These have been developed by the Santos Dock
Company, which holds a concession for the whole water front. The
company, needing electric power for its own use, has developed a
system deriving its power from a point about thirty miles from the
city, where a small stream plunges down the sea coast from the
mountain range that runs along it. The engineers have estimated that
100,000 horse power can be obtained from this source.</p>
</div>

<p><b>Ques. How then should the station be located?</b></p>

<p class="space-below1">Ans. The more practical experience the designer has had, and the more
<span class="pagenum"><a name="Page_1920" id="Page_1920">1920</a></span>
common sense he possesses, the better is he equipped to handle the
problem, as the solution is generally such that it cannot be worked
out by any rule of thumb method.</p>

<div class="figcenter">
  <a name="fig2709"></a>
  <img src="images/i-0309.jpg" alt="_" width="600" height="385" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,709.&mdash;Station location.
The figure shows two distribution centers as a town A and suburb
B supplied with electricity from one station. For minimum cost of
copper the location of the station would be at G, the center of
gravity. However, it is very rarely that this is the best location.
For instance at C, land is cheaper than at G, and there is room
for future extension to the station, as shown by the dotted lines,
whereas at G, only enough land is available for present requirements.
Moreover C is near the railroad where coal may be obtained without
the expense of cartage, and being located at the river, the plant may
be run condensing thus effecting considerable economy. The conditions
may sometimes be such that any one of the advantages to be secured by
locating the station at C may more than offset the additional cost of
copper.</p>
</div>

<p><b>Ques. What are the general considerations with respect to the
price of land?</b></p>

<p>Ans. The cost for the station site may be so high as to necessitate
building or renting room at a considerable distance from the district
to be supplied.</p>

<div class="blockquot">
<p>If the price of land selected for the station be high, the running
expenses will be similarly affected, inasmuch as more interest must
then be paid on the capital invested.</p>

<p>The price or rent of real estate might also in certain instances
alter the proposed interior arrangement of the station, particularly
so in the case of a company with small capital operating in a city
where high prices prevail. In general, however, it may be stated
that whatever effect the price of real estate would have upon the
arrangement, operation and location of a central station it can quite
readily and accurately be determined in advance.</p></div>

<p><span class="pagenum"><a name="Page_1921" id="Page_1921">1921</a></span>
<b>Ques. With respect to the cost of the land what should be especially
considered?</b></p>

<p>Ans. Room for the future extension of the plant.</p>

<p class="blockquot">
Although such additional space need not be purchased at the time of
the original installation it is well, if possible, to make provision
whereby it can be obtained at a reasonable figure when desired. The
preliminary canvass of consumers will aid in deciding the amount of
space advisable to allow for future extensions; as a rule, however,
it is wise to count on the plant enlarging to not less than twice its
original size, as often the dimensions have to be increased four and
even six times those found sufficient at the beginning.</p>

<div class="figcenter">
  <a name="fig2710"></a>
  <img src="images/i089.jpg" alt="_" width="600" height="385" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,710.&mdash;Section of the central
station or "electricity works" at Derby, showing boiler and engine
room and arrangement of bunkers, conveyor, ash pit, grates, boilers
(drum, heating surface and superheater), economizer, flue, turbines,
condenser pumps, etc.; also location of switchboard gallery and
system of piping.</p>
</div>

<p><b>Ques. What trouble is likely to be encountered with an illy
located plant after it is in operation?</b></p>

<p>Ans. It may be considered a nuisance by those residing in the vicinity,
occasioning many complaints.
<span class="pagenum"><a name="Page_1922" id="Page_1922">1922</a></span></p>

<div class="figcenter">
  <a name="fig2711"></a>
  <img src="images/i-0310.jpg" alt="_" width="600" height="400" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,711.&mdash;View of old and new
Waterside stations. The new station at the right has an all turbine
equipment of ten units, some Curtis and some Parsons machines, two
have a capacity of 14,000 kw., and the remaining eight are of 12,000
kw. each. The old Riverside station, seen at the left is described on page 1940.</p>
</div>

<p><span class="pagenum"><a name="Page_1923" id="Page_1923">1923</a></span></p>

<div class="blockquot">
<p>Thus, if the plant be placed in a residential section of the
community the smoke, noise and vibration of the machines may become a
nuisance to the surrounding inhabitants, and eventually end in suits
for damage against the company responsible for the same. For these
and the other reasons just given a company is sometimes forced to
disregard entirely the location of a central station near the center
of gravity of the system, and build at a considerable distance;
such a proceeding would, if the distance be great, necessitate the
installation of a high pressure system.</p>

<p>There might, however, be certain local laws in force restricting the
use of high pressure currents on account of the danger resulting to
life, that would prevent this solution of the problem. In such cases
there could undoubtedly be found some site where the objections
previously noted would be tolerated; thus, there would naturally
be little objection to locating next to a stable, a brewery, or a
factory of any description.</p></div>

<p><b>Ques. Why is the matter of water supply important for a central station?</b></p>

<p>Ans. Because, in a steam driven plant, water is used in the
boilers for the production of steam by boiling, and if the engines
be of the condensing type it is also used in them for creating a
vacuum into which the exhaust steam passes so as to increase the
efficiency of the engine above what it would be if the exhaust steam
were obliged to discharge into the comparatively high pressure of the atmosphere.</p>

<p class="blockquot"> The force of this will be apparent by
considering that the water consumption of the engine ordinarily is
from 15 to 25 lbs. of "feed water" per horse power per hour, and the
amount of "circulating water" required to maintain the vacuum is
about 25 to 30 times the feed water, and in the case of turbines with
their 28 or 29 inch vacuum, much more. For instance, a 1,000 horse
power plant running on 15 lbs. of feed water and 30 to 1 circulating
water would require (1,000 × 15) × (30 + 1) = 465,000 lbs. or 55,822
gals. per hour at full capacity.</p>

<p><b>Ques. Besides price what other considerations are important with
respect to water?</b></p>

<p>Ans. Its quality and the possibility of a scarcity of supply.</p>

<div class="blockquot">

<p>It is quite necessary that the water used in the boilers should be
as free as possible from impurities, so as to prevent the deposition
within them of any scale or sediments. The quality of the water used
<span class="pagenum"><a name="Page_1924" id="Page_1924">1924</a></span>
for condensing purposes, however, is not quite so important, although
the purer it is the better.</p>

<p>If the plant is to be located in a city, the matter of water
supply need not generally be considered, because, as a rule, it can
be obtained from the waterworks; there will then, of course, be a
water tax to consider and this, if large, may warrant an effort being
made to obtain the water in some other way. In any event, however,
the possibility of a scarcity in the supply should be reduced to a
minimum.</p>

<p>If the plant be located in the country, some natural source
of water would be utilized unless the place be supplied with
waterworks, which is not generally the case. It is usual, however,
to find a stream, lake or pond in the vicinity, but if none such be
conveniently near, an artesian or other form of well must be sunk.</p>

<p>If abundance of water exist in the vicinity of the proposed
installation, not only would the location of the plant be governed
thereby, but the kind of power to be used for its operation would
depend thereon. Thus, if the quantity of the water were sufficient
throughout the entire year to supply the necessary power, water
wheels might be installed and used in place of boilers and steam
engines for driving the generators. The station would then, of
course, be situated close to the waterfall, regardless of the center
of gravity of the system.</p></div>

<div class="figcenter">
  <a name="fig2712"></a>
  <img src="images/i092.jpg" alt="_" width="600" height="390" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,712.&mdash;View illustrating the location
of a station as governed by the presence of a water falls. In such
cases the natural water power may be at a considerable distance from
the center of gravity of the distribution system because of the
saving in generation. In the case of long distance transmission very
high pressure may be used and a transformer step down sub-station
be located at or near the center of gravity of the system, thus
considerably reducing the cost of copper for the transmission line.</p>
</div>

<p><span class="pagenum"><a name="Page_1925" id="Page_1925">1925</a></span>
<b>Ques. What should be noted with respect to the coal supply?</b></p>

<p>Ans. The facility for transporting the coal from the supply point to
the boiler room.</p>

<div class="blockquot">
<p>In this connection, an admirable location, other conditions
permitting, is adjacent to a railway line or water front so that
coal delivered by car or boat may be unloaded directly into the bins
supplying the boilers.</p>

<p>If the coal be brought by train, a side or branch track will usually
be found convenient, and this will usually render any carting of the
fuel entirely unnecessary.</p>

<p>In whatever way the coal is to be supplied, the liability of a
shortage due to traffic or navigation being closed at any time of the
year should be well looked into, as should also the facility for the
removal of ashes, before deciding upon the final location for the
plant.</p></div>

<div class="figcenter">
  <a name="fig2713"></a>
  <img src="images/i093.jpg" alt="_" width="600" height="453" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,713.&mdash;View of a station admirably
located with respect to transportation of the coal supply. As shown,
the coal may be obtained either by boat or rail, and with modern
machinery for conveying the coal to the interior of the station, the
transportation cost is reduced to a minimum.</p>
</div>
<p><span class="pagenum"><a name="Page_1926" id="Page_1926">1926</a></span></p>
<div class="figcenter">
  <a name="fig2714"></a>
  <img src="images/i094.jpg" alt="_" width="600" height="406" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,714.&mdash;Floor plan of part of the
turbine central station erected by the Boston Edison Co., showing two
5,000 kw. Curtis steam turbines in place. The complete installation
contains twelve 5,000 kw. Curtis steam turbines, a sectional
elevation being shown in <a href="#fig2758">fig. 2,758, page 1,971</a>.</p>
</div>

<p><span class="pagenum"><a name="Page_1927" id="Page_1927">1927</a></span>
<b>Choice of System.</b>&mdash;The chief considerations in the design
of a central station are economy and capacity. When the current
has to be transmitted long distances for either lighting or power
purposes, economy is attainable only by reducing the weight of the
copper conductors. This can be accomplished only by the use of the
high voltage currents obtainable from alternators.</p>

<p>Again, where the consumers are located within a radius of two
miles from the central station, thereby requiring a transmission
voltage of 550 volts or less, dynamos may be employed with greater
economy.</p>

<p>Alternating current possesses serious disadvantages for certain
important applications.</p>

<p>For instance, in operating electric railways and for lighting it
is often necessary to transmit direct current at 500 volts a distance
of five or ten miles. In such cases, the excessive drop cannot be
economically reduced by increasing the sizes of the line wire, while
a sufficient increase of the voltage would cause serious variations
under changes of load. Hence, it is common practice to employ some
form of auxiliary generator or booster, which when connected in
series with the feeder, automatically maintains the required pressure
in the most remote districts so long as the main generators continue
to furnish the normal or working voltage.</p>

<p>The advantage of a direct current installation in such cases over a
similar plant supplying alternating current line is the fact that a
storage battery may be used in connection with the former for taking
up the fluctuations of the current, thereby permitting the dynamo to
run with a less variable load, and consequently at higher efficiency.</p>

<p><b>Ques. Name some services requiring direct current.</b></p>

<p class="space-below1">Ans. Direct current is required for certain kinds of
electrolytic work, such as electro-plating, the electrical separation of metals,
etc., also the charging of storage batteries for electric automobiles.
<span class="pagenum"><a name="Page_1928" id="Page_1928">1928</a></span></p>

<div class="figcenter">
  <a name="fig2715"></a>
  <img src="images/i-0311.jpg" alt="_" width="600" height="169" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,715.&mdash;Example of central station
located remote from the distributing center and furnishing
alternating current at high pressure to a sub-station where the
current is passed through step down transformers and supplied at
moderate pressure to the distribution system. In some cases the
sub-station contains also converters supplying direct current for
battery charging, electro-plating, etc.</p>
</div>

<p><b>Ques. How is direct current supplied?</b></p>

<p>Ans. Sometimes the central station is equipped with suitable
apparatus for supplying both direct and alternating current. This may
be accomplished in several different ways: By installing both direct
and alternating current generators in the central station; by the use
of double current generators or dynamotors, from which direct current
may be taken from one side and alternating current from the other
side; or by installing, in the sub-station of an alternating current
central station, in addition to the transformers usually placed
therein, a rotary converter for changing or converting alternating
current into direct current.</p>

<div class="blockquot">
<p>Thus, it is evident that the character of a central station
will be governed to a great extent by the class of services to be
supplied.</p>

<p>An exception to this is where the entire output has to be
transmitted a long distance to the point of utilization.</p>

<p>In such cases a copper economy demands the use of high
<span class="pagenum"><a name="Page_1929" id="Page_1929">1929</a></span>
tension alternating current, and its distribution to consumers may
be made directly by means of step down transformers mounted near by
or within the consumers' premises, or it may be transformed into low
voltage alternating current by a conveniently located sub-station.</p>

<p>Where the current is to be used chiefly for lighting and there
are only a few or no motors to be supplied, the choice between
direct current and alternating current will depend greatly upon the
size of the installation, direct current being preferable for small
installations and alternating current for large installations.</p>

<p class="space-below1">If the current is to be used primarily for operating machinery,
such as elevators, travelling cranes, machine tools and other devices of
a similar character, which have to be operated intermittently and at
varying speeds and loads, direct current is the more suitable; but if
the motors performing such work can be operated continuously for many
hours at a time under practically constant loads, as, for instance
in the general work of a pumping station, alternating current may be
employed with advantage.</p></div>

<div class="figcenter">
  <a name="fig2716"></a>
  <img src="images/i097.jpg" alt="_" width="600" height="291" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,716.&mdash;Diagram illustrating diversity
factor. By definition <i>diversity factor = combined actual maximum
demand of a group of customers divided by the sum of their individual
maximum demands</i>. Example, a customer has fifty (50) watt lamps and,
of course, the sum of the individual maximum demands of the lamps
is 2.5 kw. watts ("connected load"). The customer's maximum demand,
however, is 1.5 kw. Hence, the diversity
factor<a name="FNanchor_A_1" id="FNanchor_A_1"></a><a href="#Footnote_A_1" class="fnanchor">[A]</a>
of the customer's group of lamps is 1.5 ÷ 2.5 = .6. In the diagram
the ordinates of the curves show the ratio <i>maximum demand</i> to
<i>connected load</i> for various kinds of electric lighting service in Chicago.</p>
</div>

<div class="footnote"><p>
<a name="Footnote_A_1" id="Footnote_A_1"></a><a href="#FNanchor_A_1">
<span class="label">[A]</span></a>
NOTE.&mdash;The diversity factor of a customer's group of
lamps, namely, the ratio of maximum demand to connected load is
usually called the <i>demand factor</i> of the customer.</p></div>

<p class="space-below1"><b>Size of Plant.</b>&mdash;Before any definite calculation
can be made, or plans drawn, the engineer must determine the probable load.
This is usually ascertained in terms of the number and distances
<span class="pagenum"><a name="Page_1930" id="Page_1930">1930</a></span>
of lamps that will be required, by making a thorough canvass of the
city or town, or that portion for which electrical energy is to be
supplied. The probable load that the station is to carry when it
begins operation, the nature of this load, and the probable rate of
increase are matters upon which the design and construction chiefly depend.</p>

<div class="figcenter">
  <a name="fig2717"></a>
  <img src="images/i098.jpg" alt="_" width="600" height="352" />
  <p class="f90 space-below1">
<span class="smcap">Fig.</span> 2,717.&mdash;Load curve for one day.</p>
</div>

<p><b>Ques. What is the nature of the load carried by a central station?</b></p>

<p>Ans. It fluctuates with the time of day and also with the time of year.</p>

<p><b>Ques. How is a fluctuating load best represented?</b></p>

<p>Ans. Graphically, that is to say by means of a curve plotted on
coordinate paper of which ordinates represent load values and the
corresponding abscissæ time values, as in the accompanying curves.
<span class="pagenum"><a name="Page_1931" id="Page_1931">1931</a></span></p>

<p><b>What is the nature of a power load?</b></p>

<p>Ans. Where electricity is supplied for power purposes to a number of
factories, the load is fairly steady, dropping, of course, during
meal hours. In the case of traction, the average value of the load is
fairly steady but there are momentarily violent fluctuations due to
starting cars or trains.</p>

<div class="figcenter">
  <a name="fig2718"></a>
  <img src="images/i099.jpg" alt="_" width="600" height="367" />
  <p class="f90 space-below1">
  <span class="smcap">Fig.</span> 2,718.&mdash;Load curve for one year.</p>
</div>

<p><b>Ques. What is the peak load?</b></p>

<p>Ans. The maximum load which has to be carried by the station at any
time of day or night as shown by the highest point of the load curve.</p>

<p><b>Ques. Define the load factor.</b></p>

<p>Ans. The machinery of the station evidently must be large
enough to carry the peak load, and therefore considerably in
<span class="pagenum"><a name="Page_1932" id="Page_1932">1932</a></span>
excess of that required for the average demand. The ratio of
the average to the maximum load is called the load factor.</p>

<div class="blockquot">
<p>There are two kinds of load factor: the annual, and the daily.</p>

<p>The annual load factor is obtained as a percentage by multiplying the
number of units sold (per year) by 100, and dividing by the product
of the maximum load and the number of hours in the year. The daily
load factor is obtained by taking the figures for 24 hours instead of
a year.</p></div>

<div class="figcenter">
  <a name="fig2719"></a>
  <img src="images/i100.jpg" alt="_" width="600" height="288" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,719.&mdash;Load curve of plant supplying
power for the operation of motors in a manufacturing district. The
horizontal dotted lines show suitable power ratings. A properly
designed steam plant has a large overload capacity, a hydraulic
plant has a small overload capacity, and a gasoline engine plant has
no overload capacity. Accordingly, the peak of the load (maximum
load) may be 25 or 30 per cent. in excess of the rated capacity of a
steam plant, not more than 5 or 10 per cent. in excess of the rated
capacity of a hydraulic plant, not at all in excess of the rated
capacity of a gas engine plant.</p>
</div>

<p><b>Ques. What must be provided in addition to the machinery required
to supply the peak load?</b></p>

<p>Ans. Additional units must be installed for use in case of repairs or
break down of some of the other units.</p>

<div class="blockquot">
<p>EXAMPLE.&mdash;What would be the boiler horse power required to generate
5,000 kw. under the following conditions: Efficiency of generators
85%; efficiency of engines 90%; feed water of engines and auxiliaries
15 lbs. per I. H. P.; boiler pressure 175 lbs.; temperature of feed
water 150° Fahr? With a rate of combustion of 15 lbs. of coal per sq.
foot of grate per hour and an evaporation (from and at 212°) of
8 lbs. of water per lb. of coal, what area of grate would be required
and how much heating surface?</p>

<p class="center"><b>5,000 kw. = 5,000 ÷ .746 = 6,702</b> electrical horse power
<span class="pagenum"><a name="Page_1933" id="Page_1933">1933</a></span></p>

<p>To obtain this electrical horse power with alternators whose efficiency is 85% requires</p>

<p class="center"><b>6,702 ÷ .85 = 7,885</b> brake horse power at the engine</p>

<p>This, with mechanical efficiency of 90% is equivalent to</p>

<p class="center"><b>7,885 ÷ .9 = 8,761</b> indicated horse power</p>

<p>Since 15 lbs. of feed water are required for the engines and
auxiliaries per indicated horse power per hour, the total feed water
or evaporation required to generate 5,000 kw. is</p>

<p class="center"><b>15 × 8,761 = 131,415</b> lbs. per hour.</p>

<p class="no-indent">that is to say, the boilers must be of sufficient capacity to
generate 131,415 lbs. of steam per hour from water at a temperature
of 150° Fahr. This must be multiplied by the <i>factor of evaporation</i>
for steam at 175 lbs. pressure from feed water at a temperature of
150°, in order to get the equivalent evaporation "<i>from and at 212</i>°."</p>

<p>The formula for the factor of evaporation is</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">H - <i>h</i></td>
      <td class="tdl">&nbsp;</td>
     </tr><tr>
      <td class="tdc">factor of evaporation =</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;</td>
      <td class="tdc">&emsp;&emsp;(1)</td>
     </tr><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">965.7</td>
      <td class="tdl">&nbsp;</td>

     </tr>
 </tbody>
</table>

<p class="no-indent">in which<br /><br />
&emsp;&emsp;H = total heat of steam at the observed pressure;<br /><br />
&emsp;&emsp;<i>h</i> = total heat of feed water of the observed temperature;<br /><br />
&emsp;&emsp;965.7 = latent heat, of steam at atmospheric pressure.</p>

<p class="space-above1">Substituting in (1) values for the observed pressure
and temperature as obtained from the steam table</p>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
  <tbody><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">1,197 - 118</td>
      <td class="tdl">&nbsp;</td>
     </tr><tr>
      <td class="tdc">factor of evaporation =</td>
      <td class="tdc">&nbsp;&mdash;&mdash;&mdash;&mdash;&mdash;&mdash; =</td>
      <td class="tdc">&emsp;1.117</td>
     </tr><tr>
      <td class="tdc">&nbsp;</td>
      <td class="tdc">965.7</td>
      <td class="tdl">&nbsp;</td>
     </tr>
 </tbody>
</table>

<p class="no-indent">for which the equivalent evaporation "<i>from and at 212</i>°" is</p>

<p class="center"><b>131,415 × 1.117 = 146,791 lbs.</b> per hour</p>
</div>
<p class="space-below1"><span class="pagenum"><a name="Page_1934" id="Page_1934">1934</a></span></p>

<table border="0" cellspacing="2" summary="_" rules="cols" cellpadding="0">
<caption><b>FACTORS OF EVAPORATION</b></caption>
  <tbody><tr class="tr_lt_grey">
      <td class="tdc">Temp of<br />feed water.</td>
      <td colspan="9" class="tdc"><span class="smcap">Steam Pressure by Gauge</span></td>
   </tr><tr class="tr_lt_grey">
      <td class="tdc">Deg. Fahr.</td>
      <td class="tdc">50</td> <td class="tdc">60</td>
      <td class="tdc">70</td> <td class="tdc">80</td>
      <td class="tdc">90</td> <td class="tdc">100</td>
      <td class="tdc">110</td> <td class="tdc">120</td>
      <td class="tdc">130</td>
   </tr><tr>
      <td class="tdr">32&emsp;&nbsp;&nbsp;</td> <td class="tdc">&nbsp;1.214&nbsp;</td>
      <td class="tdc">&nbsp;1.216&nbsp;</td> <td class="tdc">&nbsp;1.220&nbsp;</td>
      <td class="tdc">&nbsp;1.222&nbsp;</td> <td class="tdc">&nbsp;1.225&nbsp;</td>
      <td class="tdc">&nbsp;1.227&nbsp;</td> <td class="tdc">&nbsp;1.229&nbsp;</td>
      <td class="tdc">&nbsp;1.231&nbsp;</td> <td class="tdc">&nbsp;1.232&nbsp;</td>
   </tr><tr>
      <td class="tdr">40&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.206</td>
      <td class="tdc">1.209</td> <td class="tdc">1.212</td>
      <td class="tdc">1.214</td> <td class="tdc">1.216</td>
      <td class="tdc">1.219</td> <td class="tdc">1.220</td>
      <td class="tdc">1.222</td> <td class="tdc">1.224</td>
   </tr><tr>
      <td class="tdr">50&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.195</td>
      <td class="tdc">1.197</td> <td class="tdc">1.201</td>
      <td class="tdc">1.204</td> <td class="tdc">1.206</td>
      <td class="tdc">1.208</td> <td class="tdc">1.210</td>
      <td class="tdc">1.212</td> <td class="tdc">1.214</td>
   </tr><tr>
      <td class="tdr">60&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.185</td>
      <td class="tdc">1.188</td> <td class="tdc">1.191</td>
      <td class="tdc">1.193</td> <td class="tdc">1.196</td>
      <td class="tdc">1.198</td> <td class="tdc">1.200</td>
      <td class="tdc">1.202</td> <td class="tdc">1.203</td>
   </tr><tr>
      <td class="tdr">70&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.175</td>
      <td class="tdc">1.178</td> <td class="tdc">1.180</td>
      <td class="tdc">1.183</td> <td class="tdc">1.185</td>
      <td class="tdc">1.187</td> <td class="tdc">1.189</td>
      <td class="tdc">1.191</td> <td class="tdc">1.193</td>
   </tr><tr>
      <td class="tdr">80&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.164</td>
      <td class="tdc">1.167</td> <td class="tdc">1.170</td>
      <td class="tdc">1.173</td> <td class="tdc">1.175</td>
      <td class="tdc">1.177</td> <td class="tdc">1.179</td>
      <td class="tdc">1.181</td> <td class="tdc">1.183</td>
   </tr><tr>
      <td class="tdr">90&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.154</td>
      <td class="tdc">1.157</td> <td class="tdc">1.160</td>
      <td class="tdc">1.162</td> <td class="tdc">1.165</td>
      <td class="tdc">1.167</td> <td class="tdc">1.169</td>
      <td class="tdc">1.170</td> <td class="tdc">1.172</td>
   </tr><tr>
      <td class="tdr">100&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.144</td>
      <td class="tdc">1.147</td> <td class="tdc">1.150</td>
      <td class="tdc">1.152</td> <td class="tdc">1.154</td>
      <td class="tdc">1.156</td> <td class="tdc">1.158</td>
      <td class="tdc">1.160</td> <td class="tdc">1.162</td>
   </tr><tr>
      <td class="tdr">110&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.133</td>
      <td class="tdc">1.136</td> <td class="tdc">1.139</td>
      <td class="tdc">1.142</td> <td class="tdc">1.144</td>
      <td class="tdc">1.146</td> <td class="tdc">1.148</td>
      <td class="tdc">1.150</td> <td class="tdc">1.152</td>
   </tr><tr>
      <td class="tdr">120&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.123</td>
      <td class="tdc">1.126</td> <td class="tdc">1.129</td>
      <td class="tdc">1.131</td> <td class="tdc">1.133</td>
      <td class="tdc">1.136</td> <td class="tdc">1.138</td>
      <td class="tdc">1.140</td> <td class="tdc">1.141</td>
   </tr><tr>
      <td class="tdr">130&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.113</td>
      <td class="tdc">1.116</td> <td class="tdc">1.118</td>
      <td class="tdc">1.121</td> <td class="tdc">1.123</td>
      <td class="tdc">1.125</td> <td class="tdc">1.127</td>
      <td class="tdc">1.129</td> <td class="tdc">1.130</td>
   </tr><tr>
      <td class="tdr">140&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.102</td>
      <td class="tdc">1.105</td> <td class="tdc">1.108</td>
      <td class="tdc">1.110</td> <td class="tdc">1.113</td>
      <td class="tdc">1.115</td> <td class="tdc">1.117</td>
      <td class="tdc">1.119</td> <td class="tdc">1.120</td>
   </tr><tr>
      <td class="tdr">150&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.091</td>
      <td class="tdc">1.095</td> <td class="tdc">1.098</td>
      <td class="tdc">1.100</td> <td class="tdc">1.102</td>
      <td class="tdc">1.104</td> <td class="tdc">1.106</td>
      <td class="tdc">1.108</td> <td class="tdc">1.110</td>
   </tr><tr>
      <td class="tdr">160&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.081</td>
      <td class="tdc">1.084</td> <td class="tdc">1.087</td>
      <td class="tdc">1.090</td> <td class="tdc">1.092</td>
      <td class="tdc">1.094</td> <td class="tdc">1.096</td>
      <td class="tdc">1.098</td> <td class="tdc">1.100</td>
   </tr><tr>
      <td class="tdr">170&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.070</td>
      <td class="tdc">1.074</td> <td class="tdc">1.077</td>
      <td class="tdc">1.079</td> <td class="tdc">1.081</td>
      <td class="tdc">1.083</td> <td class="tdc">1.085</td>
      <td class="tdc">1.087</td> <td class="tdc">1.089</td>
   </tr><tr>
      <td class="tdr">180&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.060</td>
      <td class="tdc">1.063</td> <td class="tdc">1.066</td>
      <td class="tdc">1.069</td> <td class="tdc">1.071</td>
      <td class="tdc">1.073</td> <td class="tdc">1.075</td>
      <td class="tdc">1.077</td> <td class="tdc">1.079</td>
   </tr><tr>
      <td class="tdr">190&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.050</td>
      <td class="tdc">1.053</td> <td class="tdc">1.056</td>
      <td class="tdc">1.058</td> <td class="tdc">1.060</td>
      <td class="tdc">1.063</td> <td class="tdc">1.065</td>
      <td class="tdc">1.066</td> <td class="tdc">1.068</td>
   </tr><tr>
      <td class="tdr">200&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.039</td>
      <td class="tdc">1.043</td> <td class="tdc">1.045</td>
      <td class="tdc">1.048</td> <td class="tdc">1.050</td>
      <td class="tdc">1.052</td> <td class="tdc">1.054</td>
      <td class="tdc">1.056</td> <td class="tdc">1.058</td>
   </tr><tr>
      <td class="tdr">210&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.029</td>
      <td class="tdc">1.032</td> <td class="tdc">1.035</td>
      <td class="tdc">1.037</td> <td class="tdc">1.040</td>
      <td class="tdc">1.042</td> <td class="tdc">1.044</td>
      <td class="tdc">1.046</td> <td class="tdc">1.047</td>
   </tr>
 </tbody>
</table>
<table border="0" cellspacing="2" summary="_" rules="cols" cellpadding="0">
  <tbody><tr class="tr_lt_grey">
      <td class="tdc">Temp of<br />feed water.</td>
      <td colspan="9" class="tdc"><span class="smcap">Steam Pressure by Gauge</span></td>
   </tr><tr class="tr_lt_grey">
      <td class="tdc">Deg. Fahr.</td>
      <td class="tdc">140</td> <td class="tdc">150</td>
      <td class="tdc">160</td> <td class="tdc">170</td>
      <td class="tdc">180</td> <td class="tdc">190</td>
      <td class="tdc">200</td> <td class="tdc">210</td>
      <td class="tdc">220</td>
   </tr><tr>
      <td class="tdr">32&emsp;&nbsp;&nbsp;</td> <td class="tdc">&nbsp;1.234&nbsp;</td>
      <td class="tdc">&nbsp;1.236&nbsp;</td> <td class="tdc">&nbsp;1.237&nbsp;</td>
      <td class="tdc">&nbsp;1.239&nbsp;</td> <td class="tdc">&nbsp;1.240&nbsp;</td>
      <td class="tdc">&nbsp;1.241&nbsp;</td> <td class="tdc">&nbsp;1.243&nbsp;</td>
      <td class="tdc">&nbsp;1.244&nbsp;</td> <td class="tdc">&nbsp;1.245&nbsp;</td>
   </tr><tr>
      <td class="tdr">40&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.226</td>
      <td class="tdc">1.227</td> <td class="tdc">1.229</td>
      <td class="tdc">1.230</td> <td class="tdc">1.232</td>
      <td class="tdc">1.233</td> <td class="tdc">1.234</td>
      <td class="tdc">1.236</td> <td class="tdc">1.237</td>
   </tr><tr>
      <td class="tdr">50&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.215</td>
      <td class="tdc">1.217</td> <td class="tdc">1.218</td>
      <td class="tdc">1.220</td> <td class="tdc">1.221</td>
      <td class="tdc">1.223</td> <td class="tdc">1.224</td>
      <td class="tdc">1.225</td> <td class="tdc">1.226</td>
   </tr><tr>
      <td class="tdr">60&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.205</td>
      <td class="tdc">1.207</td> <td class="tdc">1.208</td>
      <td class="tdc">1.210</td> <td class="tdc">1.211</td>
      <td class="tdc">1.212</td> <td class="tdc">1.214</td>
      <td class="tdc">1.215</td> <td class="tdc">1.216</td>
   </tr><tr>
      <td class="tdr">70&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.194</td>
      <td class="tdc">1.196</td> <td class="tdc">1.197</td>
      <td class="tdc">1.199</td> <td class="tdc">1.200</td>
      <td class="tdc">1.202</td> <td class="tdc">1.203</td>
      <td class="tdc">1.205</td> <td class="tdc">1.206</td>
   </tr><tr>
      <td class="tdr">80&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.184</td>
      <td class="tdc">1.186</td> <td class="tdc">1.187</td>
      <td class="tdc">1.189</td> <td class="tdc">1.190</td>
      <td class="tdc">1.192</td> <td class="tdc">1.193</td>
      <td class="tdc">1.194</td> <td class="tdc">1.195</td>
   </tr><tr>
      <td class="tdr">90&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.174</td>
      <td class="tdc">1.176</td> <td class="tdc">1.177</td>
      <td class="tdc">1.179</td> <td class="tdc">1.180</td>
      <td class="tdc">1.181</td> <td class="tdc">1.183</td>
      <td class="tdc">1.184</td> <td class="tdc">1.185</td>
   </tr><tr>
      <td class="tdr">100&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.164</td>
      <td class="tdc">1.165</td> <td class="tdc">1.167</td>
      <td class="tdc">1.168</td> <td class="tdc">1.170</td>
      <td class="tdc">1.171</td> <td class="tdc">1.172</td>
      <td class="tdc">1.174</td> <td class="tdc">1.175</td>
   </tr><tr>
      <td class="tdr">110&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.153</td>
      <td class="tdc">1.155</td> <td class="tdc">1.156</td>
      <td class="tdc">1.158</td> <td class="tdc">1.159</td>
      <td class="tdc">1.160</td> <td class="tdc">1.162</td>
      <td class="tdc">1.163</td> <td class="tdc">1.164</td>
   </tr><tr>
      <td class="tdr">120&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.143</td>
      <td class="tdc">1.145</td> <td class="tdc">1.146</td>
      <td class="tdc">1.147</td> <td class="tdc">1.149</td>
      <td class="tdc">1.150</td> <td class="tdc">1.151</td>
      <td class="tdc">1.153</td> <td class="tdc">1.154</td>
   </tr><tr>
      <td class="tdr">130&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.132</td>
      <td class="tdc">1.134</td> <td class="tdc">1.136</td>
      <td class="tdc">1.137</td> <td class="tdc">1.138</td>
      <td class="tdc">1.140</td> <td class="tdc">1.141</td>
      <td class="tdc">1.142</td> <td class="tdc">1.144</td>
   </tr><tr>
      <td class="tdr">140&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.122</td>
      <td class="tdc">1.124</td> <td class="tdc">1.125</td>
      <td class="tdc">1.127</td> <td class="tdc">1.128</td>
      <td class="tdc">1.129</td> <td class="tdc">1.131</td>
      <td class="tdc">1.132</td> <td class="tdc">1.133</td>
   </tr><tr>
      <td class="tdr">150&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.111</td>
      <td class="tdc">1.113</td> <td class="tdc">1.115</td>
      <td class="tdc">1.116</td> <td class="tdc">1.118</td>
      <td class="tdc">1.119</td> <td class="tdc">1.120</td>
      <td class="tdc">1.121</td> <td class="tdc">1.123</td>
   </tr><tr>
      <td class="tdr">160&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.101</td>
      <td class="tdc">1.103</td> <td class="tdc">1.104</td>
      <td class="tdc">1.106</td> <td class="tdc">1.107</td>
      <td class="tdc">1.108</td> <td class="tdc">1.110</td>
      <td class="tdc">1.111</td> <td class="tdc">1.112</td>
   </tr><tr>
      <td class="tdr">170&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.091</td>
      <td class="tdc">1.092</td> <td class="tdc">1.094</td>
      <td class="tdc">1.095</td> <td class="tdc">1.097</td>
      <td class="tdc">1.098</td> <td class="tdc">1.099</td>
      <td class="tdc">1.101</td> <td class="tdc">1.102</td>
   </tr><tr>
      <td class="tdr">180&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.080</td>
      <td class="tdc">1.082</td> <td class="tdc">1.083</td>
      <td class="tdc">1.085</td> <td class="tdc">1.086</td>
      <td class="tdc">1.088</td> <td class="tdc">1.089</td>
      <td class="tdc">1.090</td> <td class="tdc">1.091</td>
   </tr><tr>
      <td class="tdr">190&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.070</td>
      <td class="tdc">1.071</td> <td class="tdc">1.073</td>
      <td class="tdc">1.074</td> <td class="tdc">1.076</td>
      <td class="tdc">1.077</td> <td class="tdc">1.078</td>
      <td class="tdc">1.080</td> <td class="tdc">1.081</td>
   </tr><tr>
      <td class="tdr">200&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.059</td>
      <td class="tdc">1.061</td> <td class="tdc">1.063</td>
      <td class="tdc">1.064</td> <td class="tdc">1.065</td>
      <td class="tdc">1.067</td> <td class="tdc">1.068</td>
      <td class="tdc">1.069</td> <td class="tdc">1.071</td>
   </tr><tr>
      <td class="tdr">210&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.049</td>
      <td class="tdc">1.051</td> <td class="tdc">1.052</td>
      <td class="tdc">1.053</td> <td class="tdc">1.055</td>
      <td class="tdc">1.056</td> <td class="tdc">1.057</td>
      <td class="tdc">1.059</td> <td class="tdc">1.060</td>
   </tr>
 </tbody>
</table>
<table border="0" cellspacing="2" summary="_" rules="cols" cellpadding="0">
  <tbody><tr class="tr_lt_grey">
      <td class="tdc">Temp of<br />feed water.</td>
      <td colspan="9" class="tdc"><span class="smcap">Steam Pressure by Gauge</span></td>
   </tr><tr class="tr_lt_grey">
      <td class="tdc">Deg. Fahr.</td>
      <td class="tdc">230</td> <td class="tdc">240</td>
      <td class="tdc">250</td> <td class="tdc">260</td>
      <td class="tdc">270</td> <td class="tdc">280</td>
      <td class="tdc">290</td> <td class="tdc">300</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">32&emsp;&nbsp;&nbsp;</td> <td class="tdc">&nbsp;1.246&nbsp;</td>
      <td class="tdc">&nbsp;1.247&nbsp;</td> <td class="tdc">&nbsp;1.248&nbsp;</td>
      <td class="tdc">&nbsp;1.250&nbsp;</td> <td class="tdc">&nbsp;1.251&nbsp;</td>
      <td class="tdc">&nbsp;1.252&nbsp;</td> <td class="tdc">&nbsp;1.253&nbsp;</td>
      <td class="tdc">&nbsp;1.254&nbsp;</td> <td class="tdc">&nbsp;&emsp;&emsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">40&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.238</td>
      <td class="tdc">1.239</td> <td class="tdc">1.240</td>
      <td class="tdc">1.241</td> <td class="tdc">1.242</td>
      <td class="tdc">1.243</td> <td class="tdc">1.244</td>
      <td class="tdc">1.245</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">50&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.228</td>
      <td class="tdc">1.229</td> <td class="tdc">1.230</td>
      <td class="tdc">1.231</td> <td class="tdc">1.232</td>
      <td class="tdc">1.233</td> <td class="tdc">1.234</td>
      <td class="tdc">1.235</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">60&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.217</td>
      <td class="tdc">1.218</td> <td class="tdc">1.219</td>
      <td class="tdc">1.220</td> <td class="tdc">1.221</td>
      <td class="tdc">1.222</td> <td class="tdc">1.223</td>
      <td class="tdc">1.224</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">70&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.207</td>
      <td class="tdc">1.208</td> <td class="tdc">1.209</td>
      <td class="tdc">1.210</td> <td class="tdc">1.211</td>
      <td class="tdc">1.212</td> <td class="tdc">1.213</td>
      <td class="tdc">1.214</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">80&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.196</td>
      <td class="tdc">1.198</td> <td class="tdc">1.199</td>
      <td class="tdc">1.200</td> <td class="tdc">1.201</td>
      <td class="tdc">1.202</td> <td class="tdc">1.203</td>
      <td class="tdc">1.204</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">90&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.186</td>
      <td class="tdc">1.187</td> <td class="tdc">1.188</td>
      <td class="tdc">1.189</td> <td class="tdc">1.190</td>
      <td class="tdc">1.191</td> <td class="tdc">1.192</td>
      <td class="tdc">1.193</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">100&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.176</td>
      <td class="tdc">1.177</td> <td class="tdc">1.178</td>
      <td class="tdc">1.179</td> <td class="tdc">1.180</td>
      <td class="tdc">1.181</td> <td class="tdc">1.182</td>
      <td class="tdc">1.183</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">110&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.166</td>
      <td class="tdc">1.167</td> <td class="tdc">1.168</td>
      <td class="tdc">1.169</td> <td class="tdc">1.170</td>
      <td class="tdc">1.171</td> <td class="tdc">1.172</td>
      <td class="tdc">1.173</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">120&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.155</td>
      <td class="tdc">1.156</td> <td class="tdc">1.157</td>
      <td class="tdc">1.158</td> <td class="tdc">1.159</td>
      <td class="tdc">1.160</td> <td class="tdc">1.161</td>
      <td class="tdc">1.162</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">130&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.145</td>
      <td class="tdc">1.146</td> <td class="tdc">1.147</td>
      <td class="tdc">1.148</td> <td class="tdc">1.149</td>
      <td class="tdc">1.150</td> <td class="tdc">1.151</td>
      <td class="tdc">1.152</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">140&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.134</td>
      <td class="tdc">1.135</td> <td class="tdc">1.136</td>
      <td class="tdc">1.137</td> <td class="tdc">1.138</td>
      <td class="tdc">1.139</td> <td class="tdc">1.140</td>
      <td class="tdc">1.141</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">150&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.124</td>
      <td class="tdc">1.125</td> <td class="tdc">1.126</td>
      <td class="tdc">1.127</td> <td class="tdc">1.128</td>
      <td class="tdc">1.129</td> <td class="tdc">1.130</td>
      <td class="tdc">1.131</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">160&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.113</td>
      <td class="tdc">1.115</td> <td class="tdc">1.116</td>
      <td class="tdc">1.117</td> <td class="tdc">1.118</td>
      <td class="tdc">1.119</td> <td class="tdc">1.120</td>
      <td class="tdc">1.121</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">170&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.103</td>
      <td class="tdc">1.104</td> <td class="tdc">1.105</td>
      <td class="tdc">1.106</td> <td class="tdc">1.107</td>
      <td class="tdc">1.108</td> <td class="tdc">1.109</td>
      <td class="tdc">1.110</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">180&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.093</td>
      <td class="tdc">1.094</td> <td class="tdc">1.095</td>
      <td class="tdc">1.096</td> <td class="tdc">1.097</td>
      <td class="tdc">1.098</td> <td class="tdc">1.099</td>
      <td class="tdc">1.100</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">190&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.082</td>
      <td class="tdc">1.083</td> <td class="tdc">1.084</td>
      <td class="tdc">1.085</td> <td class="tdc">1.086</td>
      <td class="tdc">1.087</td> <td class="tdc">1.088</td>
      <td class="tdc">1.089</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">200&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.072</td>
      <td class="tdc">1.073</td> <td class="tdc">1.074</td>
      <td class="tdc">1.075</td> <td class="tdc">1.076</td>
      <td class="tdc">1.077</td> <td class="tdc">1.078</td>
      <td class="tdc">1.079</td> <td class="tdc">&nbsp;</td>
   </tr><tr>
      <td class="tdr">210&emsp;&nbsp;&nbsp;</td> <td class="tdc">1.061</td>
      <td class="tdc">1.062</td> <td class="tdc">1.063</td>
      <td class="tdc">1.064</td> <td class="tdc">1.065</td>
      <td class="tdc">1.066</td> <td class="tdc">1.067</td>
      <td class="tdc">1.068</td> <td class="tdc">&nbsp;</td>
   </tr>
 </tbody>
</table>

<p><span class="pagenum"><a name="Page_1935" id="Page_1935">1935</a></span></p>

<div class="blockquot">
<p class="space-above1">One boiler horse power being equal to <i>an
evaporation of</i> 34½ <i>lbs. of water from a feed water temperature of
212° Fahr., into steam at the same temperature</i>, the boiler capacity
is accordingly</p>

<p class="center">148,105 ÷ 34.5 = 4,293 boiler horse power.</p>

<p>The rate of evaporation is given at 8 lbs. of water (from and at 212°
Fahr.), for which the fuel required is</p>

<p class="center">148,105 ÷ 8 = 18,513 lbs. of coal per hour.</p>

<p>For a rate of combustion of 15 lbs. of coal per hour per square foot of grate,</p>

<p class="center">grate area = 18,513 ÷ 15 = 1,234 sq. ft.</p>

<p>For stationary boilers the usual ratio of heating surface to grate
area is 35:1, accordingly the heating surface corresponding to this ratio is</p>

<p class="center">1,234 × 35 = 43,190 sq.ft.</p>

<p class="space-below1">The above calculation is based on a rate of evaporation
of 8 lbs. of water per lb. of coal and a rate of combustion of 15 lbs. of coal
per sq. ft. of grate. For other rates the required grate area may be
obtained from the following table:</p></div>

<table border="0" cellspacing="2" summary="_" cellpadding="0">
<caption><b>GRATE SURFACE PER HORSE POWER (KENT)</b></caption>
  <tbody><tr class="tr_lt_grey">
      <td rowspan="3" class="tdc">&nbsp;</td>
      <td rowspan="3" class="tdc">Pounds<br />of water<br />from and<br />at 212°<br />per pound<br />of coal</td>
      <td rowspan="3" class="tdc">Pounds<br />of coal<br />per h.p.<br />per hour</td>
      <td colspan="9" class="tdc">&nbsp;Pounds of coal burned per square foot of grate per hour&nbsp;</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdc">8</td> <td class="tdc">10</td>
      <td class="tdc">12</td> <td class="tdc">15</td>
      <td class="tdc">20</td> <td class="tdc">25</td>
      <td class="tdc">30</td> <td class="tdc">35</td>
      <td class="tdc">40</td>
   </tr><tr class="tr_lt_grey">
      <td colspan="9" class="tdc">Square feet grate per horse power</td>
   </tr><tr>
      <td rowspan="2" class="tdr">Good coal and boiler&nbsp;</td>
      <td class="tdl">&nbsp;&nbsp;10</td>
      <td class="tdc">3.45</td> <td class="tdc">.43</td>
      <td class="tdc">.35</td> <td class="tdc">.28</td>
      <td class="tdc">.23</td> <td class="tdc">.17</td>
      <td class="tdc">.14</td> <td class="tdc">.11</td>
      <td class="tdc">.10</td> <td class="tdc">.09</td>
   </tr><tr>
                                <td class="tdl">&nbsp;&nbsp;9</td>
      <td class="tdc">3.83</td> <td class="tdc">.48</td>
      <td class="tdc">.38</td> <td class="tdc">.32</td>
      <td class="tdc">.25</td> <td class="tdc">.19</td>
      <td class="tdc">.15</td> <td class="tdc">.13</td>
      <td class="tdc">.11</td> <td class="tdc">.10</td>
   </tr><tr>
      <td rowspan="3" class="tdr">Fair coal or boiler&nbsp;</td>
      <td class="tdl"><br />&nbsp;&nbsp;8.61</td>
      <td class="tdc"><br />4.&emsp;&nbsp;</td> <td class="tdc"><br />.50</td>
      <td class="tdc"><br />.40</td> <td class="tdc"><br />.33</td>
      <td class="tdc"><br />.26</td> <td class="tdc"><br />.20</td>
      <td class="tdc"><br />.16</td> <td class="tdc"><br />.13</td>
      <td class="tdc"><br />.12</td> <td class="tdc"><br />.10</td>
   </tr><tr>
                            <td class="tdl">&nbsp;&nbsp;8</td>
      <td class="tdc">4.31</td> <td class="tdc">.54</td>
      <td class="tdc">.43</td> <td class="tdc">.36</td>
      <td class="tdc">.29</td> <td class="tdc">.22</td>
      <td class="tdc">.17</td> <td class="tdc">.14</td>
      <td class="tdc">.13</td> <td class="tdc">.11</td>
   </tr><tr>
                            <td class="tdl">&nbsp;&nbsp;7</td>
      <td class="tdc">4.93</td> <td class="tdc">.62</td>
      <td class="tdc">.49</td> <td class="tdc">.41</td>
      <td class="tdc">.33</td> <td class="tdc">.24</td>
      <td class="tdc">.20</td> <td class="tdc">.17</td>
      <td class="tdc">.14</td> <td class="tdc">.12</td>
   </tr><tr>
      <td rowspan="3" class="tdr">Poor coal or boiler&nbsp;</td>
      <td class="tdl"><br />&nbsp;&nbsp;6.9</td>
      <td class="tdc"><br />5.&emsp;&nbsp;</td> <td class="tdc"><br />.63</td>
      <td class="tdc"><br />.50</td> <td class="tdc"><br />.42</td>
      <td class="tdc"><br />.34</td> <td class="tdc"><br />.25</td>
      <td class="tdc"><br />.20</td> <td class="tdc"><br />.17</td>
      <td class="tdc"><br />.15</td> <td class="tdc"><br />.13</td>
   </tr><tr>
                            <td class="tdl">&nbsp;&nbsp;6</td>
      <td class="tdc">5.75</td> <td class="tdc">.72</td>
      <td class="tdc">.58</td> <td class="tdc">.48</td>
      <td class="tdc">.38</td> <td class="tdc">.29</td>
      <td class="tdc">.23</td> <td class="tdc">.19</td>
      <td class="tdc">.17</td> <td class="tdc">.14</td>
   </tr><tr>
                            <td class="tdl">&nbsp;&nbsp;5</td>
      <td class="tdc">6.9&nbsp;&nbsp;</td> <td class="tdc">.86</td>
      <td class="tdc">.69</td> <td class="tdc">.58</td>
      <td class="tdc">.46</td> <td class="tdc">.35</td>
      <td class="tdc">.28</td> <td class="tdc">.23</td>
      <td class="tdc">.22</td> <td class="tdc">.17</td>
   </tr><tr>
      <td class="tdr"><br />Lignite and poor boiler&nbsp;</td> <td class="tdl"><br />&nbsp;&nbsp;3.45</td>
      <td class="tdc"><br />10.&emsp;&nbsp;</td>
      <td class="tdc"><br />1.25</td> <td class="tdc"><br />1.00</td>
      <td class="tdc"><br />.83</td> <td class="tdc"><br />.67</td>
      <td class="tdc"><br />.50</td> <td class="tdc"><br />.40</td>
      <td class="tdc"><br />.33</td> <td class="tdc"><br />.29</td> <td class="tdc"><br />.25</td>
   </tr>
 </tbody>
</table>
<p><span class="pagenum"><a name="Page_1936" id="Page_1936">1936</a></span></p>

<p class="space-above1 space-below1"><b>General Arrangement of
Station.</b>&mdash;In designing an electrical station, it is
preferable that whatever rooms or divisions of the interior space are
desired should determine the total outside dimensions of the plant in
the original plans of the building than that these latter dimensions
be fixed and the rooms, etc., be fitted in afterward.</p>

<table border="0" cellspacing="2" summary="_" rules="cols" cellpadding="0">
<caption><b>SAVING DUE TO HEATING THE FEED WATER</b><br /><br />
Table showing the percentage of saving for each degree of increase in
temperature of feed water heated by waste steam.</caption>
  <tbody><tr class="tr_lt_grey">
      <td rowspan="3" class="tdc">Initial<br />temp.<br />of feed.</td>
      <td colspan="11" class="tdc">&nbsp;</td>
      <td rowspan="3" class="tdc">Initial<br />temp.<br />of feed.</td>
   </tr><tr class="tr_lt_grey">
      <td colspan="11" class="tdc u">&nbsp;&emsp;Pressure of steam in boiler, lbs. per sq. inch above atmosphere&emsp;&nbsp;</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdc">0</td> <td class="tdc">20</td>
      <td class="tdc">40</td> <td class="tdc">60</td>
      <td class="tdc">80</td> <td class="tdc">100</td>
      <td class="tdc">120</td> <td class="tdc">140</td>
      <td class="tdc">160</td> <td class="tdc">180</td>
      <td class="tdc">200</td>
   </tr><tr>
      <td class="tdr">32°&nbsp;&nbsp;</td> <td class="tdc">&nbsp;.0872&nbsp;</td>
      <td class="tdc">&nbsp;.0861&nbsp;</td> <td class="tdc">&nbsp;.0855&nbsp;</td>
      <td class="tdc">&nbsp;.0851&nbsp;</td> <td class="tdc">&nbsp;.0847&nbsp;</td>
      <td class="tdc">&nbsp;.0844&nbsp;</td> <td class="tdc">&nbsp;.0841&nbsp;</td>
      <td class="tdc">&nbsp;.0839&nbsp;</td> <td class="tdc">&nbsp;.0837&nbsp;</td>
      <td class="tdc">&nbsp;.0835&nbsp;</td>  <td class="tdc">&nbsp;.0833&nbsp;</td>
      <td class="tdr">32&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">40&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.0878</td>
      <td class="tdc">.0867</td> <td class="tdc">.0861</td>
      <td class="tdc">.0856</td> <td class="tdc">.0853</td>
      <td class="tdc">.0850</td> <td class="tdc">.0847</td>
      <td class="tdc">.0845</td> <td class="tdc">.0843</td>
      <td class="tdc">.0841</td> <td class="tdc">.0839</td>
      <td class="tdr">40&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">50&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.0886</td>
      <td class="tdc">.0875</td> <td class="tdc">.0868</td>
      <td class="tdc">.0864</td> <td class="tdc">.0860</td>
      <td class="tdc">.0857</td> <td class="tdc">.0854</td>
      <td class="tdc">.0852</td> <td class="tdc">.0850</td>
      <td class="tdc">.0848</td> <td class="tdc">.0846</td>
      <td class="tdr">50&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">60&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.0894</td>
      <td class="tdc">.0883</td> <td class="tdc">.0876</td>
      <td class="tdc">.0872</td> <td class="tdc">.0867</td>
      <td class="tdc">.0864</td> <td class="tdc">.0862</td>
      <td class="tdc">.0859</td> <td class="tdc">.0856</td>
      <td class="tdc">.0855</td> <td class="tdc">.0853</td>
      <td class="tdr">60&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">70&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.0902</td>
      <td class="tdc">.0890</td> <td class="tdc">.0884</td>
      <td class="tdc">.0879</td> <td class="tdc">.0875</td>
      <td class="tdc">.0872</td> <td class="tdc">.0869</td>
      <td class="tdc">.0867</td> <td class="tdc">.0864</td>
      <td class="tdc">.0862</td> <td class="tdc">.0860</td>
      <td class="tdr">70&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">80&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.0910</td>
      <td class="tdc">.0898</td> <td class="tdc">.0891</td>
      <td class="tdc">.0887</td> <td class="tdc">.0883</td>
      <td class="tdc">.0879</td> <td class="tdc">.0877</td>
      <td class="tdc">.0874</td> <td class="tdc">.0872</td>
      <td class="tdc">.0870</td> <td class="tdc">.0868</td>
      <td class="tdr">80&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">90&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.0919</td>
      <td class="tdc">.0907</td> <td class="tdc">.0900</td>
      <td class="tdc">.0895</td> <td class="tdc">.0888</td>
      <td class="tdc">.0887</td> <td class="tdc">.0884</td>
      <td class="tdc">.0883</td> <td class="tdc">.0879</td>
      <td class="tdc">.0877</td> <td class="tdc">.0875</td>
      <td class="tdr">90&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">100&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.0927</td>
      <td class="tdc">.0915</td> <td class="tdc">.0908</td>
      <td class="tdc">.0903</td> <td class="tdc">.0899</td>
      <td class="tdc">.0895</td> <td class="tdc">.0892</td>
      <td class="tdc">.0890</td> <td class="tdc">.0887</td>
      <td class="tdc">.0885</td> <td class="tdc">.0883</td>
      <td class="tdr">100&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">110&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.0936</td>
      <td class="tdc">.0923</td> <td class="tdc">.0916</td>
      <td class="tdc">.0911</td> <td class="tdc">.0907</td>
      <td class="tdc">.0903</td> <td class="tdc">.0900</td>
      <td class="tdc">.0898</td> <td class="tdc">.0895</td>
      <td class="tdc">.0893</td> <td class="tdc">.0891</td>
      <td class="tdr">110&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">120&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.0945</td>
      <td class="tdc">.0932</td> <td class="tdc">.0925</td>
      <td class="tdc">.0919</td> <td class="tdc">.0915</td>
      <td class="tdc">.0911</td> <td class="tdc">.0908</td>
      <td class="tdc">.0906</td> <td class="tdc">.0903</td>
      <td class="tdc">.0901</td> <td class="tdc">.0899</td>
      <td class="tdr">120&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">130&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.0954</td>
      <td class="tdc">.0941</td> <td class="tdc">.0934</td>
      <td class="tdc">.0928</td> <td class="tdc">.0924</td>
      <td class="tdc">.0920</td> <td class="tdc">.0917</td>
      <td class="tdc">.0914</td> <td class="tdc">.0912</td>
      <td class="tdc">.0909</td> <td class="tdc">.0907</td>
      <td class="tdr">130&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">140&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.0963</td>
      <td class="tdc">.0950</td> <td class="tdc">.0943</td>
      <td class="tdc">.0937</td> <td class="tdc">.0932</td>
      <td class="tdc">.0929</td> <td class="tdc">.0925</td>
      <td class="tdc">.0923</td> <td class="tdc">.0920</td>
      <td class="tdc">.0918</td> <td class="tdc">.0916</td>
      <td class="tdr">140&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">150&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.0973</td>
      <td class="tdc">.0959</td> <td class="tdc">.0951</td>
      <td class="tdc">.0946</td> <td class="tdc">.0941</td>
      <td class="tdc">.0937</td> <td class="tdc">.0934</td>
      <td class="tdc">.0931</td> <td class="tdc">.0929</td>
      <td class="tdc">.0926</td> <td class="tdc">.0924</td>
      <td class="tdr">150&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">160&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.0982</td>
      <td class="tdc">.0968</td> <td class="tdc">.0961</td>
      <td class="tdc">.0955</td> <td class="tdc">.0950</td>
      <td class="tdc">.0946</td> <td class="tdc">.0943</td>
      <td class="tdc">.0940</td> <td class="tdc">.0937</td>
      <td class="tdc">.0935</td> <td class="tdc">.0933</td>
      <td class="tdr">160&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">170&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.0992</td>
      <td class="tdc">.0978</td> <td class="tdc">.0970</td>
      <td class="tdc">.0964</td> <td class="tdc">.0959</td>
      <td class="tdc">.0955</td> <td class="tdc">.0952</td>
      <td class="tdc">.0949</td> <td class="tdc">.0946</td>
      <td class="tdc">.0944</td> <td class="tdc">.0941</td>
      <td class="tdr">170&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">180&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.1002</td>
      <td class="tdc">.0988</td> <td class="tdc">.0981</td>
      <td class="tdc">.0973</td> <td class="tdc">.0969</td>
      <td class="tdc">.0965</td> <td class="tdc">.0961</td>
      <td class="tdc">.0958</td> <td class="tdc">.0955</td>
      <td class="tdc">.0953</td> <td class="tdc">.0951</td>
      <td class="tdr">180&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">190&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.1012</td>
      <td class="tdc">.0998</td> <td class="tdc">.0989</td>
      <td class="tdc">.0983</td> <td class="tdc">.0978</td>
      <td class="tdc">.0974</td> <td class="tdc">.0971</td>
      <td class="tdc">.0968</td> <td class="tdc">.0964</td>
      <td class="tdc">.0062</td> <td class="tdc">.0960</td>
      <td class="tdr">190&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">200&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.1022</td>
      <td class="tdc">.1008</td> <td class="tdc">.0999</td>
      <td class="tdc">.0993</td> <td class="tdc">.0988</td>
      <td class="tdc">.0984</td> <td class="tdc">.0980</td>
      <td class="tdc">.0977</td> <td class="tdc">.0974</td>
      <td class="tdc">.0972</td> <td class="tdc">.0969</td>
      <td class="tdr">200&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">210&nbsp;&nbsp;&nbsp;</td> <td class="tdc">.1033</td>
      <td class="tdc">.1018</td> <td class="tdc">.1010</td>
      <td class="tdc">.1003</td> <td class="tdc">.0998</td>
      <td class="tdc">.0994</td> <td class="tdc">.0990</td>
      <td class="tdc">.0987</td> <td class="tdc">.0984</td>
      <td class="tdc">.0981</td> <td class="tdc">.0979</td>
      <td class="tdr">210&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">220&nbsp;&nbsp;&nbsp;</td> <td class="tdc">&mdash;</td>
      <td class="tdc">.1029</td> <td class="tdc">.1019</td>
      <td class="tdc">.1013</td> <td class="tdc">.1008</td>
      <td class="tdc">.1004</td> <td class="tdc">.1000</td>
      <td class="tdc">.0997</td> <td class="tdc">.0994</td>
      <td class="tdc">.0991</td> <td class="tdc">.0989</td>
      <td class="tdr">220&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">230&nbsp;&nbsp;&nbsp;</td> <td class="tdc">&mdash;</td>
      <td class="tdc">.1039</td> <td class="tdc">.1031</td>
      <td class="tdc">.1024</td> <td class="tdc">.1018</td>
      <td class="tdc">.1012</td> <td class="tdc">.1010</td>
      <td class="tdc">.1007</td> <td class="tdc">.1003</td>
      <td class="tdc">.1001</td> <td class="tdc">.0999</td>
      <td class="tdr">230&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">240&nbsp;&nbsp;&nbsp;</td> <td class="tdc">&mdash;</td>
      <td class="tdc">.1050</td> <td class="tdc">.1041</td>
      <td class="tdc">.1034</td> <td class="tdc">.1029</td>
      <td class="tdc">.1024</td> <td class="tdc">.1020</td>
      <td class="tdc">.1017</td> <td class="tdc">.1014</td>
      <td class="tdc">.1011</td> <td class="tdc">.1009</td>
      <td class="tdr">240&nbsp;&nbsp;&nbsp;</td>
   </tr><tr>
      <td class="tdr">250&nbsp;&nbsp;&nbsp;</td> <td class="tdc">&mdash;</td>
      <td class="tdc">.1062</td> <td class="tdc">.1052</td>
      <td class="tdc">.1045</td> <td class="tdc">.1040</td>
      <td class="tdc">.1035</td> <td class="tdc">.1031</td>
      <td class="tdc">.1027</td> <td class="tdc">.1025</td>
      <td class="tdc">.1022</td> <td class="tdc">.1019</td>
      <td class="tdr">250&nbsp;&nbsp;&nbsp;</td>
   </tr>
 </tbody>
</table>

<p class="blockquot">
NOTE.&mdash;An approximate rule for the conditions of ordinary practice
is a saving of 1 per cent. made by each increase of 11° in the
temperature of the feed water. This corresponds to .0909 per cent.
per degree. The calculation of saving is made as follows: Boiler
pressure, 100 lbs. gauge; total heat in steam above 32° = 1,185
B.T.U. feed water, original temperature 60°, final temperature 209°F.
Increase in heat units, 150. Heat units above 32° in feed water of
original temperature = 28. Heat units in steam above that in cold
feed water, 1,185-28 = 1,157. Saving by the feed water heater =
150 ÷ 1,157 = 12.96 per cent. The same result is obtained by the use
of the table. Increase in temperature 150° × tabular figure .0864
= 12.96 per cent. Let total heat of 1 lb. of steam at the boiler
pressure = H; total heat of 1 lb. of feed water before entering the
heater = <i>h'</i>, and after passing through the heater = <i>h"</i>; then
the saving made by the heater is (<i>h"</i>-<i>h'</i>) ÷ (H-<i>h'</i>).</p>

<p><span class="pagenum"><a name="Page_1937" id="Page_1937">1937</a></span>
Under usual conditions the plans of an electrical station are readily
drawn, as they are generally of a simple nature. The engines and
generators will occupy the majority of the space, and these are
usually placed in one large room; in some stations, however, they are
located respectively in two adjacent rooms. The boilers are generally
located in a room apart from the engines and dynamos, and in some
cases a separate building is provided for them; the pumps, etc., must
be installed not far from the boilers, and space must also be allowed
near the boilers for coal and ashes.</p>

<div class="figcenter">
  <a name="fig2720"></a>
  <img src="images/i105.jpg" alt="_" width="600" height="584" />
  <p class="f90 space-below1">
<span class="smcap">Fig.</span> 2,720.&mdash;Floor plan of an electrical
station having a belted drive with counter shaft.</p>
</div>

<p class="blockquot">
Fig. 2,720 shows the floor plan of an electrical station,
in which a countershaft and belted connections are used between the engines and
<span class="pagenum"><a name="Page_1938" id="Page_1938">1938</a></span>
generators. Referring first to the plan of the building itself, A
represents the engine and dynamo room, B denotes the boiler room, C
the office, D the store room, and E the chimney connected with the
boilers by means of the uptake <i>w</i>. Referring next to the apparatus
installed, S, S, S, S represents a battery of four boilers; these are
connected by steam piping VV to the two steam engines, M and M, which
are belted to the countershaft O. Belted to the countershaft are the
generators, T, T, T, T, the circuits from which are controlled on the
switchboard, H.</p>

<p><b>Ques. What are the objections to the arrangement shown in <a href="#fig2720">fig. 2,720</a>.</b>?</p>

<p>Ans. The large space required by the belt drive especially
in locations where land is expensive. Another objection is the
frictional loss due to the belt drive with its countershaft, etc.</p>

<div class="figcenter">
  <a name="fig2721"></a>
  <img src="images/i106.jpg" alt="_" width="600" height="179" />
  <p class="f90 space-below1">
<span class="smcap">Fig</span>. 2,721.&mdash;Elevation of station having a
belted drive with countershaft, as shown in plan in <a href="#fig2720">fig. 2,720</a>.</p>
</div>

<p><b>Ques. What are the desirable features of the belt drive?</b></p>

<p>Ans. High speed generators may be used, thus reducing the first
cost, and the multiplicity of speeds and flexibility of the system
resulting from the use of a friction clutch.</p>

<p class="blockquot">
Thus in <a href="#fig2720">fig. 2,720</a>, each pulley may be mounted on the
counter shaft O with a friction clutch. A jaw clutch may also be provided at Z,
thus permitting the shaft O to be divided into two sections. It is
therefore possible by this arrangement to cause either of the engines
to drive any one of the generators, or all of them, or both of the
engines to drive all of the generators simultaneously.</p>

<p><b>Ques. Under what condition is the counter shaft belt drive particularly valuable?</b>
<span class="pagenum"><a name="Page_1939" id="Page_1939">1939</a></span></p>

<p>Ans. In case of a break down of any one of the engines or generators,
and also when it becomes necessary to clean them without interrupting
the service.</p>

<div class="figcenter">
  <a name="fig2722"></a>
  <img src="images/i107.jpg" alt="_" width="600" height="494" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,722.&mdash;Plan of station arranged for
extension. The space required for a central station depends upon the
number and kind of lights to be supplied, and upon the character
and arrangement of the machinery. In calculating the size of
building required, two things must be carefully considered: first,
the building must be adapted to the plant to be installed in the
beginning; and second, it must be arranged so that enlargement can be
made without disarranging or interfering with the plant already in
existence. This is usually best secured by providing for expansion in
one or two definite directions, the building being made large enough
to accommodate additional units that will be necessary at some future
time because of the growth of the community and consequent increased
demand for electric current.</p>
</div>

<p><b>Ques. How may the design in <a href="#fig2720">fig. 2,720</a> be modified
for the installation of a storage battery?</b></p>

<p>Ans. If a storage battery be necessary, a partition may be
constructed across the room A, as indicated by the dotted lines, and
the battery installed in the room thus formed.
<span class="pagenum"><a name="Page_1940" id="Page_1940">1940</a></span></p>

<div class="figcenter">
  <a name="fig2723"></a>
  <img src="images/i-0312.jpg" alt="_" width="600" height="407" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,723.&mdash;Interior of old Riverside
station showing at the right, seven 6,000 horse power alternators
driven by reciprocating engines, and at the left, a number of turbine
units aggregating 90,000 horse power.</p>
</div>

<p><span class="pagenum"><a name="Page_1941" id="Page_1941">1941</a></span>
<b>Ques. Mention a few details in the general arrangement of the
building <a href="#fig2720">fig. 2,720</a>.</b></p>

<p>Ans. Two doors to the room A may conveniently be provided at K
and L, the former connecting with the boiler room B, and the latter
serving as the main entrance to the station. There is little that
need be added to what has already been stated regarding the boiler
room B. The door at F provides for the entrance of coal and the
removal of ashes, while at P, the pump and heaters may conveniently
be located. In the office C, visitors may be received, the station
reports made out, bulletins issued from time to time, and whatever
engineering problems arise may here be solved on paper by the
engineer in charge of the plant. The store room D will be found
convenient for various supplies, tools and appliances needed in the
operation of the station. These may here be kept under lock and key
and the daily waste and loss resulting from carelessness avoided.</p>

<p><b>Ques. What important point should be noted in locating the engines
and boilers?</b></p>

<p>Ans. They should be so placed that the piping between them will be as
short and direct as possible.</p>

<p><b>Ques. Why?</b></p>

<p>Ans. The steam pipe should be short to reduce the loss of heat
between engine and boiler to a minimum, and both short and direct to
avoid undue friction and consequent drop in pressure of the steam in
passing through the pipe to the engine.</p>

<p class="blockquot">
Entirely too little attention is given to this matter on the part of
designers and it cannot be too strongly emphasized that, for economy,
the steam pipe between an engine and boiler should be as short and
direct as possible, having regard of course, for proper piping
methods.</p>

<p><b>Ques. What should be provided for the steam pipe?</b></p>

<p class="space-below1">Ans. A heavy covering of approved material should be placed around
<span class="pagenum"><a name="Page_1942" id="Page_1942">1942</a></span>
the pipe to reduce the loss of heat by radiation. For this purpose
hair felt, mineral wool and asbestos are used.</p>

<div class="figcenter">
  <a name="fig2724"></a>
  <img src="images/i110.jpg" alt="_" width="600" height="515" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,724.&mdash;View of engine and condenser,
showing how to arrange the piping to secure good vacuum. <i>Locate the
condenser as near the engine as possible</i>; <b>use easy bends</b>
<i>instead of elbows; place the pump</i> <b>below</b> <i>bottom of condenser
so the water will drain to pump</i>. At A is a relief valve, for
protection in case the condenser become flooded through failure of
the pump, and at B is a gate valve to shut off condenser in case
atmospheric exhaust is desired to permit repairs to be made to
condenser during operation. <b>A water seal</b> should be maintained
on the relief valve and <b>special attention</b> <i>should be given to
the stuffing box</i> of the gate valve <b>to prevent air leakage</b>.
<i>The discharge valve of the pump should be water sealed.</i></p>
</div>

<p><b>Ques. How should the piping be arranged between the engine and
condenser, and why?</b></p>

<p>Ans. It should be as short and direct as possible; especially
should elbows be avoided so that the back pressure on the engine
piston will be reduced as near as can be to that of the condenser.
<span class="pagenum"><a name="Page_1943" id="Page_1943">1943</a></span></p>

<div class="blockquot">
<p>That is to say, in order to get nearly the full effect of the vacuum
in the condenser the frictional resistance of the piping should be
reduced to a minimum.</p>

<p>Where 90° turns are necessary, easy bends should be used instead of
sharp elbows. The force of this argument must be apparent by noting
the practice of steam turbine builders of placing the turbine right
up against the condenser, and remembering that a high vacuum is
necessary to the economical working of a turbine. See fig. 1,445,
page 1,182.</p></div>

<p><b>Ques. What are the considerations respecting the number and type
of engine to be used?</b></p>

<p>Ans. In the illustration <a href="#fig2720">fig. 2,720</a>, two engines M
and M' are employed, one belted to each end of the countershaft O. These
engines should be of similar or identical pattern; for a small output
they may be either simple or compound, as the conditions of fuel
expenditure may dictate, but if the output be large, triple expansion
engines or turbines are advisable.</p>

<div class="figcenter">
  <a name="fig2725"></a>
  <img src="images/i111.jpg" alt="_" width="600" height="205" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,725.&mdash;"Dry pipe" for horizontal
boiler: it is connected to the main outlet and its upper surface is
perforated with small holes, the far end being closed. With this
arrangement steam is taken from the boiler over a large area, so that
it will contain very little moisture. <i>All horizontal boilers without
a dome should be fitted with a dry pipe;</i> most engineers do not
realize the importance of obtaining dry steam for engine operation.</p>
</div>

<p><span class="pagenum"><a name="Page_1944" id="Page_1944">1944</a></span></p>

<div class="blockquot">
<p>Corliss or similar slow speed engines may advantageously be used in
either case. In all cases the engine should be run condensing unless
the cost for circulating water is prohibitive; even in such cases
cooling towers may be installed and effect a saving.</p>

<p>In operation, during the greater part of the day, one engine running
two or perhaps three of the generators, will carry the load, but when
the load is particularly heavy, as in the morning and evening, both
engines and all the generators may be required to meet the demands.</p></div>

<div class="figcenter">
  <a name="fig2726"></a>
  <img src="images/i112.jpg" alt="_" width="600" height="477" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,726.&mdash;Method of connecting a header to
a battery of boilers. Where two or more boilers are connected to a
single header, the use of a reliable non-return boiler stop valve is
necessary, and in some countries their installation is compulsory. A
non-return boiler stop valve will instantly close should the pressure
in the boiler to which it is attached suddenly decrease below that
in the header, and thereby prevent the entrance of steam from the
other boilers of the battery. This sudden decrease in pressure may be
caused by a ruptured fitting or the blowing out of a tube, in which
event an ordinary stop valve taking the place of a non-return boiler
stop valve would be inadequate, as the loss of steam from the other
boilers of the battery would be tremendous before an ordinary valve
could be reached and closed, assuming that it would be possible to do
so, which in the majority of cases it is not. Should it be desired
to cut out a boiler for cleaning or repairs, the non-return boiler
stop valve will not permit steam to enter the boiler from the header,
even should the handwheel be operated for this purpose, as it cannot
be opened by hand, but can, however, be closed. A non-return boiler
stop valve should be attached to each boiler and connected to an
angle valve on the header. A pipe bend should be used for connecting
the valves, as this will allow for expansion and contraction. The
pipe should slope a trifle downward toward the header and a suitable
drain provided. This drain should be opened and all water permitted
to escape before the angle valve is opened, thereby preventing any
damage due to water hammer.</p>
</div>

<p class="blockquot">
By exercising a little ingenuity in shifting the load on different
machines at different times, both engines and dynamos, may readily be
cleaned and repaired without interrupting the service.
<span class="pagenum"><a name="Page_1945" id="Page_1945">1945</a></span></p>

<p><b>Ques. For economy what kind of steam should be used?</b></p>

<p>Ans. Super-heated steam.</p>

<p class="blockquot">
The saving due to the use of superheated steam is about 1% for every
ten degrees Fahr. of super-heat. It should be used in all cases.</p>

<p><b>Ques. How should the machines be located?</b></p>

<p>Ans. Sufficient space should be allowed between them that cleaning and
repairing may be done easily, quickly and effectually.</p>

<div class="figcenter">
  <a name="fig2727"></a>
  <img src="images/i113.jpg" alt="_" width="600" height="595" />
  <p class="f90_left space-below1">
<span class="smcap">Figs.</span> 2,727 and 2,728.&mdash;Method of preventing
vibration and of supporting pipes. The figures show top and side
views of a main header carried in suitable frames fitted with
adjustable roller. While the pipe is illustrated as resting on the
adjustable rollers, nevertheless the rollers may also be placed at
the sides or on top of the pipe to prevent vibration, or in cases
where the thrust from a horizontal or vertical branch has to be
provided for. This arrangement will take care of the vibration
without in any way preventing the free expansion and contraction of the pipe.</p>
</div>

<p><b>Ques. How should the switchboard be located?</b></p>

<p>Ans. In <a href="#fig2720">fig. 2,720</a>, the switchboard H is mounted against
the wall dividing the room A from the room B, and is in line with the machines.</p>

<div class="blockquot">
<p>The advantages arising from a switchboard thus installed are, that
the switchboard attendant working thereon can obtain at any time an
unobstructed view of the performance of each individual machine,
and he has in consequence a much better control of them; then, too,
while he is engaged at the engines or generators he can also see the
measuring instruments on the switchboard, and ascertain approximately
the readings upon them.</p>

<p>In cases of emergency it is sometimes necessary for the engineer in
charge of a plant to be in several places at the same time in order to
<span class="pagenum"><a name="Page_1946" id="Page_1946">1946</a></span>
prevent an accident, and that this seemingly impossibility may
be approximated as nearly as possible, it is essential that the
controlling devices be located as closely together as is consistent,
and that no moving belt or pulley intervene between them.</p>

<p>These conditions are well satisfied in <a href="#fig2720">fig. 2,720</a>, and
owing to the short distances between the generators and the switchboard the drop
of voltage in each of the conducting wires between them will be low.</p>

<p>This latter advantage is worthy of notice in a station generating
large currents at a low pressure. To offset the advantages just
mentioned, the location of the switchboard in line with the machines
introduces an element of danger to the switchboard, its apparatus,
and the attendant, on account of the possible bursting of a flywheel
or other parts of the machines from centrifugal force.</p></div>

<div class="figcenter">
  <a name="fig2729"></a>
  <img src="images/i114.jpg" alt="_" width="600" height="369" />
  <p class="f90_left space-below1">
<span class="smcap">Figs.</span> 2,729 and 2,730.&mdash;Points on placing
stop valves. The first and most important feature is to ascertain
whether the valve will act as a water trap for condensed steam. Fig.
2,729 illustrates a common error in the placing of valves, as this
arrangement permits of an accumulation of condensed steam above the
valve when closed, and should the engineer be careless and open the
valve suddenly, serious results might follow owing to water-hammer.
Fig. 2,730 illustrates the correct method of placing the valve. It
sometimes occurs, however, that it is not convenient to place the
valve as shown in fig. 2,730 and that fig. 2,729 is the only manner
in which the valve can be placed. In such cases, the valve should
have a drain, and this drain should always be opened before the large
valve is opened.</p></div>

<p class="blockquot">
If the switchboard be placed in the dotted position at H', or, in
fact, at the opposite end of the room A, the damage to life and
property that might result from the effects of centrifugal force
would be eliminated, but in place thereof would be the disadvantages
of an obstructed view of the machines from the switchboard, an
obstructed view of the switchboard from the machines, inaccessibility
between these two, and a greater drop of voltage in the majority of
the conducting wires between the generators and the switchboard.
<span class="pagenum"><a name="Page_1947" id="Page_1947">1947</a></span></p>

<p><b>Ques. Describe a second arrangement of station with belt drive and
compare it with the design shown in <a href="#fig2720">fig. 2,720</a>.</b></p>

<div class="figcenter">
  <a name="fig2731"></a>
  <img src="images/i115.jpg" alt="_" width="600" height="593" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,731.&mdash;Plan of electrical station with
belt drive without counter shaft. The installation here represented
consists of two boilers, S, etc., and three sets of engines and
generators, T, M, etc. Sufficient allowance has been made in the
plans, however, for future increase of business, as additional space
has been provided for an extra engine and generator set, as indicated
by the dotted lines.</p></div>

<p>Ans. A floor plan somewhat different from that presented in <a href="#fig2720">fig.
2,720</a> is shown in <a href="#fig2731">fig. 2,731</a>. Here a belt drive is employed,
but no countershaft is used. Each generator, therefore, is dependent upon
its respective engine, and in consequence the flexibility obtained by
the use of a countershaft is lost. On the other hand, there is less
<span class="pagenum"><a name="Page_1948" id="Page_1948">1948</a></span>
loss of mechanical power between the engines and generators in the
driving of the latter, and less floor space is necessary in the room
A. If, however, the floor area of this room be made the same as in
the previous arrangement and the same number of machines are to be
installed, they may be spaced further apart, affording in consequence
considerably more room for cleaning and repairing them.</p>

<div class="blockquot">
<p>In operation, the normal conditions should be such that any two of
the engine and generator sets may readily carry the average load, the
third set to be used only as a reserve either to aid the other two
when the load is unusually heavy or to replace one of the other sets
when it becomes necessary to clean or repair the latter.</p>

<p>The switchboard may perhaps be best located at H, as a similar
position on the opposite side of the room A would bring it beneath
one or more of the steam pipes and thus endanger it should a possible
leakage occur from these pipes. If located at H, however, it will
be in line with the machines, and therefore will be subject to the
disadvantages previously mentioned for such cases; consequently it
might be as well to place it at the further end of the room, either
against the partition (shown dotted) of the storage battery room if
this be built, or else (if no storage battery is to be installed),
against the end wall itself. The nearer end of the room A would not
be very desirable for the switchboard installation on account of
being so far removed from the machines, and therefore more or less
inaccessible from them. Outside of what has now been mentioned, the
division of the floor plan and the arrangement therein is practically
the same as in <a href="#fig2720">fig. 2,720</a>, accordingly what has already
been stated regarding the former installation applies, therefore, with equal
force to the present installation.</p></div>

<p><b>Ques. Describe a plant with direct drive.</b></p>

<p>Ans. This type of drive is shown in <a href="#fig2732">fig. 2,732</a>. Each
engine is directly connected to a generator, that is, the main shafts of both
are joined together in line so that the generator is driven without
the aid of a belt.</p>

<p><b>Ques. What is the advantage of direct drive?</b></p>

<p>Ans. The great saving in floor space, which is plainly shown in <a href="#fig2732">fig.
2,732</a>, the portion A' representing the saving which results over the
installations previously illustrated in figs. <a href="#fig2720">2,720</a>
and <a href="#fig2731">2,731</a>.
<span class="pagenum"><a name="Page_1949" id="Page_1949">1949</a></span></p>

<p><b>Ques. How could the floor space be further reduced?</b></p>

<p>Ans. By employing vertical instead of horizontal engines.</p>

<p><b>Ques. What should be done before drawing the plans for the station?</b></p>

<p>Ans. The types of the various machines and apparatus to be
installed should, as nearly as possible, be selected in advance so
that their approximate dimensions may serve as a guide in drawing up
the plans of the building.</p>

<div class="figcenter">
  <a name="fig2732"></a>
  <img src="images/i117.jpg" alt="_" width="600" height="595" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,732.&mdash;Plan of electrical station
containing direct connected units. As shown, space is provided for an
extra boiler and engine and generator set, as indicated by the dotted
lines. Space also exists for a storage battery room if necessary, and
the partition dividing this room from the engine and dynamo room is
shown by a dotted line as in previous cases.</p></div>

<p class="blockquot">
Owing to the great difference in these dimensions for the various
types, and in fact for the same types as manufactured by different
concerns, no definite rules regarding the necessary space required can
<span class="pagenum"><a name="Page_1950" id="Page_1950">1950</a></span>
here be given. In a general way, however, the author has endeavoured
to indicate by the drawings the relative amounts of space that
ordinarily would be considered sufficient.</p>

<p><b>Ques. What is the disadvantage of direct drive?</b></p>

<p>Ans. A more expensive generator is required because it must run
at the same speed as the engine, which is relatively low as compared
with that of a belted generator.</p>

<p><b>Station Construction.</b>&mdash;The construction or
rearrangement of the building intended for the plant is a problem
that under ordinary conditions would be solved by an architect, or
at least by an architect with the assistance of an electrical or
mechanical engineer, still there are many installations where the
electrical engineer has been compelled to design the building.</p>

<p>In such instances he should be equipped with a general knowledge
of the construction of buildings.</p>

<p><b>Foundations.</b>&mdash;The foundation may be either natural or
artificial; that is, it may be composed of rock or soil sufficiently
solid to serve the purpose unaided, or it may be such as to require
strengthening by means of wood or iron beams, etc. In either case any
tendency toward a considerable settling or shifting of the foundation
due to the action of water, frost, etc., after the station has been
completed must be well guarded against. To this end special attention
should be given to the matter of drainage.</p>

<p><b>Ques. How should the foundation be constructed for the machines?</b></p>

<p>Ans. The foundations constructed for the machines should be
entirely separate from that built for the walls of the building, so
that the vibrations of the former will not affect the latter.
<span class="pagenum"><a name="Page_1951" id="Page_1951">1951</a></span></p>

<p class="blockquot">
If there be several engines and dynamos to be installed, it is best
to construct two foundations, one for the engines and one for the
dynamos. If, however, there be considerable distance between the
units, it may be advisable to build a separate foundation for each
engine and for each dynamo. The material of which these foundations
are composed should if the machines be of 20 horse power or over,
possess considerable strength and be impervious to moisture. Brick,
stone and concrete are desirable for the purpose, and only the best
quality of cement mortar should be employed. Care must be taken that
lime mortar is not used in place of cement mortar, as the former is
not well adapted to withstand the vibrations of the machines without
crumbling.</p>

<div class="figcenter">
  <a name="fig2733"></a>
  <img src="images/i119.jpg" alt="_" width="600" height="354" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,733.&mdash;Angle for foundation footing.
In ordinary practice the footing courses upon which the walls of
the building proper rest, consist of blocks or slabs of stone as
large as are available and convenient to handle. Footings of brick
or concrete are also used in very soft soils; footings consisting
of timber grillage are often employed. A grillage of iron or steel
beams has also been used successfully. The inclination of the angle
&#966;, of footing should be about as follows: for metal footings 75°; for
stone, 60°; for concrete, 45°; for brick, 30°. Damp proof courses
of slate, or layer of asphalt are laid in or on the foundations or
lower walls to prevent moisture arising or penetrating by capillary
attraction.</p></div>

<p><b>Ques. Describe a method of constructing foundations.</b></p>

<p>Ans. An excavation is made to the desired depth and a form inserted
corresponding to the desired dimensions for the foundation. A
template is placed on top locating all the centers, with iron pipes
suspended from these centers, two or three sizes larger than the
anchor bolts. At the lower end of the pipes are core boxes. Concrete
<span class="pagenum"><a name="Page_1952" id="Page_1952">1952</a></span>
is poured into the mould thus formed, and when hard, the forms
are removed thus leaving the solid foundation. The anchor bolts
are inserted through the pipes and passed through iron plates at
the lower end as shown in <a href="#fig2734">fig. 2,734</a>, being secured
by nuts. By using pipe of two or three bolt diameters a margin is provided
for adjustment so the bolts will pass through the holes in the frame of
the machine thus allowing for any slight errors in laying out the
centers on the template.</p>

<div class="figcenter">
  <a name="fig2734"></a>
  <img src="images/i120.jpg" alt="_" width="600" height="473" />
  <p class="f90 space-below1">
<span class="smcap">Fig.</span> 2,734.&mdash;Concrete foundation showing
method of installing the anchor bolts.</p></div>

<p><b>Ques. What is the object of the openings in the bottom of the
foundation?</b></p>

<p>Ans. In case of a defective bolt, it may be replaced by a new one
without injury to the foundation.</p>

<p><b>Walls.</b>&mdash;Regarding the material for the walls of the station
iron, stone, brick and wood may be considered. Of these, iron in the
form of sheets or plates would be entirely fireproof, but
<span class="pagenum"><a name="Page_1953" id="Page_1953">1953</a></span>
being itself a conductor would introduce difficulties in maintaining
a high insulation resistance of the current carrying circuits; it
would also make the building difficult to heat in winter and to keep
cool in summer. Stone in the form of limestone, granite or sandstone,
as a building material is desirable for solidity and attractiveness;
it is also fireproof and an insulator, but the high cost of such a
structure for an electrical station usually prohibits its use except
in private plants or in electrical stations located in large cities.</p>

<div class="figcenter">
  <a name="fig2735"></a>
  <img src="images/i121.jpg" alt="_" width="600" height="349" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,735.&mdash;View showing part of template
for locating anchor bolt centers, pipes through which the bolts pass
and bolt boxes at lower end of bolts. The completed foundation is
shown in <a href="#fig2734">fig. 2,734</a>, with template removed. The template
is made of plain boards upon which the center lines are drawn, and bolt center
located. Holes are bored at the bolt centers to permit insertion of
the pipes as shown.</p></div>

<p>Brick is a good material and is readily obtained in nearly all parts
of the country; it is comparatively cheap, and is also an insulating
and fireproof material. The bricks selected for this purpose should
possess true sharp edges, and be hard burned.</p>

<p><b>Ques. What are the features of wood?</b></p>

<p>Ans. Wood forms the cheapest material that can be used for the
walls of electrical stations, and it usually affords satisfaction,
but has the disadvantage of high fire risk.
<span class="pagenum"><a name="Page_1954" id="Page_1954">1954</a></span></p>

<p><b>Roofs</b>.&mdash;In <a href="#fig2736">fig. 2,736</a> is shown one form
of construction for the roof of an electrical station. The end view here
presented shows the upper portion of the walls at B and D; these
support the iron trusses C, and the roof proper MN. In many stations
there is provided throughout the length of the building, a monitor or
raised structure on the peak of the roof for ventilation and light.
The end view of the monitor is shown at S in the figure; its sides
should be fitted with windows adjustable from the floor.</p>

<div class="figcenter">
  <a name="fig2736"></a>
  <img src="images/i122.jpg" alt="_" width="600" height="429" />
  <p class="f90 space-below1">
<span class="smcap">Fig.</span> 2,736.&mdash;One form of roof construction.</p></div>

<p><b>Floors.</b>&mdash;The floor of the station should be so
designed that it will be capable of supporting a reasonable weight,
but as the weights of the machines are borne entirely by their
respective foundations the normal weight upon the floor will not be
great; for short periods, however, it may be called upon to support
one or two machines while they are being placed in position or <span
class="pagenum"><a name="Page_1955" id="Page_1955">1955</a></span>
interchanged, and due allowance must be made for such occurrences.</p>

<p>Station floors for engine and dynamo rooms are, as a rule,
constructed of wood. Where very high currents are generated, however,
insulated floors of special construction mounted on glass are
necessary as a protection from injurious shocks. Brick, concrete,
cement, and other substances of a similar nature are objectionable
as a floor material for engine and dynamo rooms on account of the
grit from them, caused by constant wear, being liable to get into the
bearings of the machines.</p>

<p class="space-below1">Where there are no moving parts, however, as in the boiler room,
the materials just mentioned possess no disadvantages and are
preferable to wood on account of being fireproof.</p>

<table border="0" cellspacing="2" summary="_" rules="cols" cellpadding="0">
<caption><b>THEORETICAL DRAFT PRESSURE IN INCHES OF WATER IN A CHIMNEY 100 FEET HIGH</b><br />
(For other heights the draft varies directly as the height)</caption>
  <tbody><tr class="tr_lt_grey">
      <td rowspan="2" class="tdc">Temp. in<br />Chimney,&nbsp;°F.</td>
      <td colspan="11" class="tdc u">&nbsp;TEMP. OF EXTERNAL AIR. (BAROMETER 30 INCHES)&nbsp;</td>
   </tr><tr class="tr_lt_grey">
      <td class="tdc">0°</td> <td class="tdc">10°</td>
      <td class="tdc">20°</td> <td class="tdc">30°</td>
      <td class="tdc">40°</td> <td class="tdc">50°</td>
      <td class="tdc">60°</td> <td class="tdc">70°</td>
      <td class="tdc">80°</td> <td class="tdc">90°</td>
      <td class="tdc">100°</td>
   </tr><tr>
      <td class="tdc">200°</td> <td class="tdc">&nbsp;.453&nbsp;</td>
      <td class="tdc">&nbsp;.419&nbsp;</td> <td class="tdc">&nbsp;.384&nbsp;</td>
      <td class="tdc">&nbsp;.353&nbsp;</td> <td class="tdc">&nbsp;.321&nbsp;</td>
      <td class="tdc">&nbsp;.292&nbsp;</td> <td class="tdc">&nbsp;.263&nbsp;</td>
      <td class="tdc">&nbsp;.234&nbsp;</td> <td class="tdc">&nbsp;.209&nbsp;</td>
      <td class="tdc">&nbsp;.182&nbsp;</td>  <td class="tdc">&nbsp;.157&nbsp;</td>
   </tr><tr>
      <td class="tdc">220</td> <td class="tdc">.488</td>
      <td class="tdc">.453</td> <td class="tdc">.419</td>
      <td class="tdc">.388</td> <td class="tdc">.355</td>
      <td class="tdc">.326</td> <td class="tdc">.298</td>
      <td class="tdc">.269</td> <td class="tdc">.244</td>
      <td class="tdc">.217</td> <td class="tdc">.192</td>
   </tr><tr>
      <td class="tdc">240</td> <td class="tdc">.520</td>
      <td class="tdc">.488</td> <td class="tdc">.451</td>
      <td class="tdc">.421</td> <td class="tdc">.388</td>
      <td class="tdc">.359</td> <td class="tdc">.330</td>
      <td class="tdc">.301</td> <td class="tdc">.276</td>
      <td class="tdc">.250</td> <td class="tdc">.225</td>
   </tr><tr>
      <td class="tdc">260</td> <td class="tdc">.555</td>
      <td class="tdc">.528</td> <td class="tdc">.484</td>
      <td class="tdc">.453</td> <td class="tdc">.420</td>
      <td class="tdc">.392</td> <td class="tdc">.363</td>
      <td class="tdc">.334</td> <td class="tdc">.309</td>
      <td class="tdc">.282</td> <td class="tdc">.257</td>
   </tr><tr>
      <td class="tdc">280</td> <td class="tdc">.584</td>
      <td class="tdc">.549</td> <td class="tdc">.515</td>
      <td class="tdc">.482</td> <td class="tdc">.451</td>
      <td class="tdc">.422</td> <td class="tdc">.394</td>
      <td class="tdc">.365</td> <td class="tdc">.340</td>
      <td class="tdc">.313</td> <td class="tdc">.288</td>
   </tr><tr>
      <td class="tdc">300</td> <td class="tdc">.611</td>
      <td class="tdc">.576</td> <td class="tdc">.541</td>
      <td class="tdc">.511</td> <td class="tdc">.478</td>
      <td class="tdc">.449</td> <td class="tdc">.420</td>
      <td class="tdc">.392</td> <td class="tdc">.367</td>
      <td class="tdc">.340</td> <td class="tdc">.315</td>
   </tr><tr>
      <td class="tdc">320</td> <td class="tdc">.637</td>
      <td class="tdc">.603</td> <td class="tdc">.568</td>
      <td class="tdc">.538</td> <td class="tdc">.505</td>
      <td class="tdc">.476</td> <td class="tdc">.447</td>
      <td class="tdc">.419</td> <td class="tdc">.394</td>
      <td class="tdc">.367</td> <td class="tdc">.342</td>
   </tr><tr>
      <td class="tdc">340</td> <td class="tdc">.662</td>
      <td class="tdc">.638</td> <td class="tdc">.593</td>
      <td class="tdc">.563</td> <td class="tdc">.530</td>
      <td class="tdc">.501</td> <td class="tdc">.472</td>
      <td class="tdc">.443</td> <td class="tdc">.419</td>
      <td class="tdc">.392</td> <td class="tdc">.367</td>
   </tr><tr>
      <td class="tdc">360</td> <td class="tdc">.687</td>
      <td class="tdc">.653</td> <td class="tdc">.618</td>
      <td class="tdc">.588</td> <td class="tdc">.555</td>
      <td class="tdc">.526</td> <td class="tdc">.497</td>
      <td class="tdc">.468</td> <td class="tdc">.444</td>
      <td class="tdc">.417</td> <td class="tdc">.392</td>
   </tr><tr>
      <td class="tdc">380</td> <td class="tdc">.710</td>
      <td class="tdc">.676</td> <td class="tdc">.641</td>
      <td class="tdc">.611</td> <td class="tdc">.578</td>
      <td class="tdc">.549</td> <td class="tdc">.520</td>
      <td class="tdc">.492</td> <td class="tdc">.467</td>
      <td class="tdc">.440</td> <td class="tdc">.415</td>
   </tr><tr>
      <td class="tdc">400</td> <td class="tdc">.732</td>
      <td class="tdc">.697</td> <td class="tdc">.662</td>
      <td class="tdc">.632</td> <td class="tdc">.598</td>
      <td class="tdc">.570</td> <td class="tdc">.541</td>
      <td class="tdc">.513</td> <td class="tdc">.488</td>
      <td class="tdc">.461</td> <td class="tdc">.436</td>
   </tr><tr>
      <td class="tdc">420</td> <td class="tdc">.753</td>
      <td class="tdc">.718</td> <td class="tdc">.684</td>
      <td class="tdc">.653</td> <td class="tdc">.620</td>
      <td class="tdc">.591</td> <td class="tdc">.563</td>
      <td class="tdc">.534</td> <td class="tdc">.509</td>
      <td class="tdc">.482</td> <td class="tdc">.457</td>
   </tr><tr>
      <td class="tdc">440</td> <td class="tdc">.774</td>
      <td class="tdc">.739</td> <td class="tdc">.705</td>
      <td class="tdc">.674</td> <td class="tdc">.641</td>
      <td class="tdc">.612</td> <td class="tdc">.584</td>
      <td class="tdc">.555</td> <td class="tdc">.530</td>
      <td class="tdc">.503</td> <td class="tdc">.478</td>
   </tr><tr>
      <td class="tdc">460</td> <td class="tdc">.793</td>
      <td class="tdc">.758</td> <td class="tdc">.724</td>
      <td class="tdc">.694</td> <td class="tdc">.660</td>
      <td class="tdc">.632</td> <td class="tdc">.603</td>
      <td class="tdc">.574</td> <td class="tdc">.549</td>
      <td class="tdc">.522</td> <td class="tdc">.497</td>
   </tr><tr>
      <td class="tdc">480</td> <td class="tdc">.810</td>
      <td class="tdc">.776</td> <td class="tdc">.741</td>
      <td class="tdc">.710</td> <td class="tdc">.678</td>
      <td class="tdc">.649</td> <td class="tdc">.620</td>
      <td class="tdc">.591</td> <td class="tdc">.566</td>
      <td class="tdc">.540</td> <td class="tdc">.515</td>
   </tr><tr>
      <td class="tdc">500</td> <td class="tdc">.829</td>
      <td class="tdc">.791</td> <td class="tdc">.760</td>
      <td class="tdc">.730</td> <td class="tdc">.697</td>
      <td class="tdc">.669</td> <td class="tdc">.639</td>
      <td class="tdc">.610</td> <td class="tdc">.586</td>
      <td class="tdc">.559</td> <td class="tdc">.534</td>
   </tr>
 </tbody>
</table>

<p class="space-above1"><b>Chimneys.</b>&mdash;These are generally
constructed of brick and iron, sometimes of concrete. Iron chimneys
cost less than brick chimneys, necessitate less substantial
foundations, and are free from the liability of cracking. They must
be painted to prevent corrosion, are less substantial, and lose
considerably more heat by radiation than do brick chimneys.
<span class="pagenum"><a name="Page_1956" id="Page_1956">1956</a></span></p>

<div class="figcenter">
  <a name="fig2737"></a>
  <img src="images/i-0313.jpg" alt="_" width="500" height="680" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,737.&mdash;An example of direct connected
unit with gas engine power. The view shows a Westinghouse 200 kva.,
4,000 volt, three phase, 60 cycle alternator direct connected to a
gas engine.</p></div>
<p><span class="pagenum"><a name="Page_1957" id="Page_1957">1957</a></span></p>
<div class="figcenter">
  <a name="fig2738"></a>
  <img src="images/i125.jpg" alt="_" width="600" height="599" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,738.&mdash;Curves showing comparative costs
of chimney and mechanical draft. In certain of these, the cost of the
existing chimney is known, and that of the complete mechanical draft
plant is estimated, while in others, the cost of mechanical draft
installation is determined from the contract price, and the expense
of a chimney to produce equivalent results is calculated. Costs are
shown for both single, forced and induced engine driven fans and
for duplex engine driven plants, in which either fan may serve as a
relay. An apparatus of the latter type is the most expensive, and
finds its greatest use where economizers are employed.</p></div>

<p>Both brick and iron chimneys, require an inner wall or lining of
brick, which forms the flue proper, and in order that this wall be
not cracked by sudden cooling an air space is left between it and
the outer wall. In a brick chimney the inner wall need not extend
much beyond half the height of the chimney, but when iron is used it
should reach to the top.</p>

<p><span class="pagenum"><a name="Page_1958" id="Page_1958">1958</a></span>
<b>Ques. Upon what does the force of natural draught in a chimney depend?</b></p>

<p>Ans. It depends upon the difference between the weight of the column
of hot gases inside the chimney and the weight of a like column of
the cold external air.</p>

<div class="figcenter">
  <a name="fig2739"></a>
  <img src="images/i-0314-1.jpg" alt="_" width="400" height="687" />
  <img src="images/i-0314-2.jpg" alt="_" width="400" height="672" />
  <p class="f90_left space-below1">
<span class="smcap">Figs.</span> 2,739 and 2,740.&mdash;Substituting
mechanical draught in place of chimney. The relative proportions of a
brick chimney, and of the smoke pipe required when mechanical draft
is introduced are forcibly shown in the illustrations, which show the
works of the B.F. Sturtevant Co., at Jamaica Plain, Mass. The removal
of the boilers to a position too far distant from the existing
chimney to permit of its longer fulfilling its office, led to the
substitution of an induced draft fan and the subsequent removal of
the chimney. The present stack or smoke pipe, barely visible in
fig. 2,740, extends only 31 feet above the
ground, and no trouble is experienced from smoke.</p></div>

<p><b>Ques. How is the intensity of the draught expressed?</b></p>

<p>Ans. In terms of the number of inches of a water column sustained by
the pressure produced.
<span class="pagenum"><a name="Page_1959" id="Page_1959">1959</a></span></p>

<p><b>Ques. Are high chimneys necessary?</b></p>

<p>Ans. No.</p>

<p class="blockquot">
<i>Chimneys above 150 feet in height are very costly, and their
increased cost is not justified by increased efficiency.</i></p>

<div class="figcenter">
  <a name="fig2741"></a>
  <img src="images/i127.jpg" alt="_" width="600" height="419" />
  <p class="f90_left space-below1">
<span class="smcap">Figs.</span> 2,741 to 2,744.&mdash;Installation of
forced draft system to old boiler plant. The figures illustrate
the simplest method. The fan which is of steel plate with direct
connected double cylinder engine, is placed immediately over the
end of a brick duct into which the air is discharged. This duct is
carried under ground across the front of the boilers, to the ash
pits of each of which connection is made through branch ducts. Each
branch duct opening is provided with special ash pit damper, operated
by notched handle bar, as illustrated in the detail. This method of
introduction serves to distribute the air within the ash pit, and to
secure even flow through the fuel upon the grate above. Of course,
the ash pit doors must remain closed in order to bring about this
result. A chimney of sufficient height to merely discharge the gases
above objectionable level is all that is absolutely necessary with
this arrangement. Although the introduction of a fan in an old plant
is usually evidence of the insufficiency of the existing chimney
to meet the requirements, such a chimney, will, however, usually
serve as a discharge pipe for the gases when the fan is employed.
The fan thus becomes more than a mere auxiliary to the chimney; it
practically supplants it so far as the method of draught production
is concerned.</p></div>

<div class="blockquot">
<p>The latest chimney practice is to build two or more small chimneys
instead of one large one. A notable example is the Spreckels Sugar
Refinery in Philadelphia, where three separate chimneys are used for
<span class="pagenum"><a name="Page_1960" id="Page_1960">1960</a></span>
one boiler plant of 7,500 horse power. The three chimneys are said to
have cost several thousand dollars less than an equivalent single
chimney.</p>

<p><b>Very tall chimneys</b> have been characterized by one writer as
"<i>monuments to the folly of their builders.</i>"</p></div>

<div class="figcenter">
  <a name="fig2745"></a>
  <img src="images/i128.jpg" alt="_" width="600" height="459" />
  <p class="f90_left space-below1">
<span class="smcap">Figs.</span> 2,745 and 2,746.&mdash;Comparison of chimney
draft and mechanical draft. The illustrations show a plant of 2,400
H.P. of modern water tube boilers, 12 in number, set in pairs and
equipped with economizers. Fig. 2,745 indicates the location of a
chimney, 9 feet in internal diameter by 180 feet high, designed to
furnish the necessary draft; fig. 2,746 represents the same plant
with a complete duplex induced draught apparatus substituted for the
chimney, and placed above the economizer connections. Each of the
two fans is driven by a special engine, direct connected to the fan
shaft, and each is capable of producing draft for the entire plant. A
short steel plate stack unites the two fan outlets and discharges the
gases just above the boiler house roof. All of the room necessary for
the chimney is saved, and no valuable space is required for the fans.</p></div>

<p><b>Ques. How is mechanical draft secured?</b></p>

<p>Ans. In two ways, known respectively as <i>induced draught</i> and
<i>forced draught</i>.</p>

<p><b>Ques. Describe the method of induced draft.</b></p>

<p>Ans. A fan is located in the smoke flue, and which in operation draws
<span class="pagenum"><a name="Page_1961" id="Page_1961">1961</a></span>
the gases through the furnace and discharges them into a <i>short</i>
chimney.</p>

<p><b>Ques. Describe the method of forced draft.</b></p>

<p>Ans. In this method, air is forced into the furnace underneath
the grate bars by means of a fan or a steam jet blower.</p>

<div class="figcenter">
  <a name="fig2747"></a>
  <img src="images/i-0315.jpg" alt="_" width="600" height="392" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,747.&mdash;Forced draft plant with hollow
bridge wall at the Crystal Water Co., Buffalo, N. Y. The air is
delivered to the ash pit via the hollow bridge wall, being supplied
under pressure by the blower seen at the side of the boiler setting.
As shown, the blower is operated by a small reciprocating engine;
however, compact blowing units with steam turbine drive can be had
and which are designed to be placed in the boiler setting.</p></div>

<p><b>Ques. What is the application of the two systems?</b></p>

<p>Ans. Induced draft is installed mostly in new plants, while forced draft
is better adapted to old plants.</p>

<p class="space-below1"><b>Steam Turbines</b>.&mdash;It is not the
author's intention to discuss at length the steam end of the electric
plant, because too much space would be required, and also because
the subject belongs properly to the field of mechanical engineering
rather than electrical engineering. However, because of the recent
introduction of the steam turbine for the direct driving of large
generators, and the fact that it is now almost universally used in
large central stations, a detailed explanation of its principles and
construction may not be out of place.
<span class="pagenum"><a name="Page_1962" id="Page_1962">1962</a></span></p>

<div class="figcenter">
  <a name="fig2748"></a>
  <img src="images/i-0316.jpg" alt="_" width="600" height="259" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,748.&mdash;Longitudinal section of
elementary Parsons type steam turbine. The turbine consists
essentially of a fixed casing, or cylinder, and a revolving spindle
or drum. The ends of the spindle are extended in the form of a shaft,
carried in two bearings A and B, and, excepting the small parts of
the governing mechanism and the oil pump, these bearings are the only
rubbing parts in the entire turbine. Steam enters from the steam
pipe at C and passes through the main throttle or regulating valve
D, which, as actually constructed, is a balanced valve. This valve
is operated by the governor through suitable controlling mechanism.
The steam enters the cylinder through the passage E and, turning
to the left passes through alternate stationary and revolving rows
of blades, finally emerging from them at F and flowing through the
connection G to the condenser or to the atmosphere, depending upon
whether the turbine is condensing or non-condensing. Each row of
blades, both stationary and revolving, extends completely around
the turbine and the steam flows through the full annulus between
the spindle and the cylinder. In an ideal turbine the lengths of
the blades and the diameter of the spindle which carries them
would continuously and gradually increase from the steam inlet to
the exhaust. Practically, however, the desired effect is produced
by making the spindle in steps, there being generally three such
steps or stages, H, J and K. The blades in each step are arranged
in groups of increasing length. At the beginning of each of the
larger steps, the blades are usually shorter than at the end of the
preceding smaller step, the change being made in such a way that the
correct relation of blade length to spindle diameter is secured. The
steam, acting as previously described, produces a thrust tending to
force the spindle toward the left, as seen in the cut. This thrust,
however, is counteracted by the "balance pistons," L, M and N,
which are of the necessary diameter to neutralize the thrust on the
spindle steps, H, J and K, respectively. These elements are called
"pistons" for convenience, although they do not come in contact with
the cylinder, but both the pistons and the cylinder are provided
with alternate rings which form a labyrinth packing to retard the
leakage of steam. In order that each balance piston may have the
proper pressure on both sides, equalizing passages O, P and Q are
provided connecting the balance pistons with the corresponding stages
of the blading. The end thrust being thus practically neutralized by
means of the balance pistons, the spindle "floats" so that it can be
easily moved in one direction or the other. In order to definitely
fix the position of the spindle, a small adjustable collar bearing is
provided at R, inside the housing of the main bearing B. This collar
bearing is adjustable so as to locate and hold the spindle in such
position so that there will be such a clearance between the rings of
the balance piston and those of the cylinder, that the leakage of
steam will be reduced to a minimum and, at the same time, prevent
actual contact under varying conditions of temperature. Where the
shaft passes out of the cylinder, at S and T, it is necessary to
provide against in-leakage of air or out-leakage of steam by means of
glands. These glands are made tight by water packing without metallic
contact. The shaft of the turbine is extended at U and coupled to
the shaft of the alternator by means of a flexible coupling. The
high pressure turbines are so proportioned that, when using steam as
previously described, they have enough capacity to take care of the
ordinary fluctuations of load when controlled by the governor through
the valve D, thus insuring maximum economy of steam consumption at
approximately the rated load. To provide for overloads, the valve V
is supplied to admit steam to an intermediate stage of the turbine.
This valve shown diagrammatically in the illustration, is arranged
to be operated by the governor and is, according to circumstances,
located either as shown by the illustration, or at another stage of
the turbine.</p></div>

<p><span class="pagenum"><a name="Page_1963" id="Page_1963">1963</a></span></p>
<div class="figcenter">
  <a name="fig2749"></a>
  <img src="images/i131.jpg" alt="_" width="600" height="451" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,749.&mdash;Arrangement of blading in
Parsons type turbine, consisting of alternate moving and stationary
blades. The path taken by the steam is indicated by the arrows.</p></div>

<p>A turbine is a machine in which a rotary motion is obtained by
transference of the <i>momentum</i> of a fluid or gas. In general the
fluid is guided by fixed blades, attached to a casing, and, impinging
on other blades mounted on a drum or shaft, causing the latter to
revolve.</p>

<p>Turbines are classed in various ways as: 1, <i>radial flow</i>,
when the steam enters near the center and escapes toward the
circumference; and 2, <i>parallel flow</i>, when the steam travels
<i>axially</i> or parallel to the length of the turning body.</p>

<p>Turbines are commonly, yet erroneously classed as:<br />
&emsp;&emsp;&emsp;1. Impulse;<br />
&emsp;&emsp;&emsp;2. Reaction.</p>

<p><span class="pagenum"><a name="Page_1964" id="Page_1964">1964</a></span>
<b>Ques. What is the distinction between these two types?</b></p>

<p class="space-below1">Ans. In the so called impulse type, <i>steam
enters and leaves the passages between the vanes at the same
pressure</i>. In the so called reaction type, <i>the pressure is less on
the exit side of the vanes than on the entrance side</i>.</p>

<div class="figcenter">
  <a name="fig2750"></a>
  <img src="images/i132.jpg" alt="_" width="600" height="457" />
  <p class="f90 space-below1">
<span class="smcap">Fig.</span> 2,750.&mdash;Sectional view of
Parsons-Westinghouse turbine, showing rotor and governor.</p></div>

<div class="blockquot">
<p><a href="#fig2750">Fig. 2,750</a> is a sectional view of the Parsons-Westinghouse
parallel flow turbine. Steam from the boiler enters first a receiver in which
are the governor controlled admission valves. These valves are
actuated by a centrifugal governor.</p>

<p><i>Steam does not enter the turbine in a continuous blast, but
intermittently, or in puffs.</i> The speed regulation is therefore
accomplished by proportioning the duration of these puffs to the load
of the engine, this being effected by the governor, <a href="#fig2752">fig. 2,752</a>.</p>

<p>The governor of the turbine has only to move a small pilot valve,
or slide, E, which admits steam under the piston F, and lifts the
throttle valve proper off its seat.</p>

<p>As soon as the pilot valve closes, the spring shifts the main
throttle valve. Thus, at light loads, the main throttle or admission
valve is continually opening and shutting at uniform intervals, the
length of time during which it remains open depending upon the load.</p>

<p>As the load increases, the duration of the valve opening also
increases, until at full load the valve does not reach its seat at
all and the steam flows steadily through the turbine. The steam thus
admitted flows into the annular passage A, <a href="#fig2750">fig. 2,750</a>,
by the opening S, and then past the blades, revolving the rotor.
<span class="pagenum"><a name="Page_1965" id="Page_1965">1965</a></span></p>

<p>When the load increases above the normal rated amount a secondary
pilot valve is moved by the same means, this in turn admitting steam
to a piston, similar to F, which lifts another throttle valve. This
admits steam into the annular space I, so that it acts upon the
larger diameter of the drum or rotor, giving largely increased power
for the time being.</p>

<p>The levers or arms of the governor are mounted upon knife edges
instead of pins, making it extremely sensitive. The tension spring
may be adjusted by hand while the turbine is running.</p></div>

<div class="figcenter">
  <a name="fig2751"></a>
  <img src="images/i133.jpg" alt="_" width="600" height="225" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,751.&mdash;Sectional view of a combination
impulse and reaction single flow turbine. This is a modification
of the single flow type, in which the smallest barrel of reaction
blading is replaced by an impulse wheel. Steam is admitted to the
nozzle block A, is expanded in the nozzles and discharged against a
portion of the periphery of the impulse wheel. The intermediate and
low pressure stages are identical with the corresponding stages in
the single flow type. The substitution of the impulse element for
the high pressure section of reaction blading has no influence one
way or another on the efficiency. That is to say the efficiency of
an impulse wheel is about the same at the least efficient section
of reaction blading. This design is attractive, however, in that
it shortens the machine materially, and gives a stiffer design of
rotor. The entering steam is confined in the nozzle chamber until its
pressure and temperature have been materially reduced by expanding
through the nozzles. As the nozzle chamber is cast separately from
the main cylinder, the temperature and pressure differences to which
the cylinder is subjected are correspondingly lessened. However,
probably on account of its small diameter at the high pressure
section, the straight Parsons type has always shown itself to be
adequate for all of the steam pressures and temperatures encountered
in ordinary practice.</p></div>

<div class="blockquot">
<p>The governor does not actually move the pilot valve, but shifts the
point L in <a href="#fig2752">fig. 2,752</a>. A reciprocating motion is given
to the rod I by a small eccentric on the governor shaft; this is driven by worm
gearing shown near O in <a href="#fig2750">fig. 2,750</a>, so that the eccentric
makes one revolution to about eight of the turbine. Thus, with a turbine
running 1,200 revolutions, the rod I would be moved up and down 150
times per minute. As the points A and H are fixed, the motion is
conveyed to the small pilot valve E, thus giving 150 puffs a minute.
The governor in shifting the point L brings the edge of the pilot
valve nearer the port and so cuts off the steam earlier.</p>

<p>The annular diameter or space between the rotor and the stator is
gradually increased from inlet to exhaust, the blades being made
longer in each ring. When the mechanical limit is reached, the
<span class="pagenum"><a name="Page_1966" id="Page_1966">1966</a></span>
diameter of the rotor is increased as at I and D so as to keep the
length of blade within bound.</p>

<p>Balance pistons as at B, C, F are attached to the rotor, their
office being to oppose end thrust upon those blades in corresponding
diameter of the rotor. Communication is established through the
passage V and pipe M between the eduction pipe and the back of these
pistons, thus increasing the efficiency of their balancing and also
taking care of any leakage past them.</p>

<p>A small thrust bearing T prevents end play of the rotor, and is
adjustable to maintain the proper clearance between the rings of
blades; this varies from &#8539; inch at the admission to 1 inch at the
exhaust. This bearing also takes up any extra unbalanced thrust. A
turbine should operate with a high vacuum, because without this it
does not compare favorably with an ordinary reciprocating engine from
the point of economy.</p></div>

<div class="figcenter">
  <a name="fig2752"></a>
  <img src="images/i134.jpg" alt="_" width="600" height="301" />
  <p class="f90 space-below1">
<span class="smcap">Fig.</span> 2,752.&mdash;Sectional view of governor of the
Parsons-Westinghouse turbine.</p></div>

<div class="blockquot">
<p><i>Separate air pumps are provided to create the vacuum.</i></p>

<p>Where the ordinary type of vertical air pump is employed, a booster
or <i>vacuum increaser</i> is added, as nothing below 26 inches is
advisable, 28 and 29 inches being always striven for. It is also
preferable to use a certain amount of <i>super-heat</i> with steam
turbines.</p>

<p>To assist in producing the high vacuum, exhaust passages are made
large, the eduction passage E in <a href="#fig2750">fig. 2,750</a> being nearly
twenty-three times the area of the steam pipe.</p>

<p>Among other details, a noteworthy feature is a small oil pump K,
which circulates oil through bearings of the machinery, the oil being
drawn from the tank under the governor shaft and gravitating there
after use. No pressure of oil is employed. Stuffing rings prevent
leakage; these consist of alternate grooves and collars in shaft and
bearing, like the grooves in an indicator piston.</p></div>

<p><span class="pagenum"><a name="Page_1967" id="Page_1967">1967</a></span>
<b>Ques. Why is a high vacuum desirable?</b></p>

<p>Ans. Because the turbine is capable of expanding the steam to a very
low terminal pressure, and this is necessary for economy.</p>

<p><b>Ques. What may be said of the working pressures for turbines?</b></p>

<p class="space-below1">Ans. To meet the varied conditions of
service, turbines are designed to operate with: 1, high pressure, 2,
low pressure, or 3, mixed pressure.</p>

<div class="figcenter">
  <a name="fig2753"></a>
  <img src="images/i135.jpg" alt="_" width="600" height="171" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,753.&mdash;Sectional view of a double flow
turbine. The maximum economical capacity of a single flow turbine
is limited by the rotative speed. The economical velocity at which
the steam may pass through the blades of the turbine depends on the
velocity of the moving blades. The capacity of the turbine depends
on the weight of the steam passed per unit of time, which in turn
depends on the mean velocity and the height of the blades. For a
given rotative speed, the mean diameter of blade ring practicable
is limited by the allowable stresses due to centrifugal force, and
there is a practical limit for the height of the blades. Now if the
rotative speed be taken only half as great, the maximum diameter
of the rotor may be doubled and, without increasing the height of
the blades, the capacity of the turbine will be doubled. So with
the single flow steam turbine as well as with the single crank
reciprocating engine, there is a practical limiting economical
capacity for any given speed. If this limit be reached with a single
crank reciprocating engine, a unit of double the power may be
produced at the same speed by coupling two single crank engines to
one shaft. Similar results are secured making a double flow turbine
which is in effect, as will be seen from the figure, two single flow
turbines made up in a single rotor in a single casing with a common
inlet and two exhausts. Steam enters the nozzle block, acts on the
impulse element, and then the current divides, one-half of the steam
going through the reaction blading at the left of the impulse wheel;
the remainder passes over the top of the impulse wheel and through
the impulse blading at the right.</p></div>

<div class="blockquot">
<p>High pressure turbines operate at about the same initial pressure as
triple expansion engines.</p>

<p>Low pressure, as here applied, means the exhaust pressure of the
reciprocating engine from which the exhaust steam passes through the
turbine before entering the condenser.</p>

<p>Mixed pressure implies that the exhaust steam is supplemented, for
heavy loads, by the admission of live steam.</p></div>

<p><span class="pagenum"><a name="Page_1968" id="Page_1968">1968</a></span>
<b>Ques. What determines the working pressure?</b></p>

<p class="space-below1">Ans. When all the power is furnished by
the turbine, it is designed for high pressure; when operated in
combination with a reciprocating engine, low pressure is used for
constant load, and mixed pressure for variable load.</p>

<div class="figcenter">
  <a name="fig2754"></a>
  <img src="images/i136.jpg" alt="_" width="600" height="228" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,754.&mdash;Sectional view of a semi-double
flow turbine. This is a modification in which the intermediate
section of reaction blading is single flow, and the low pressure
section only is double flow. This would be analogous to a four
cylinder triple expansion engine, that is, one with one high
pressure, one intermediate pressure and two low pressure cylinders&mdash;a
design not at all uncommon in very large engines in which the
required dimensions of a single low pressure cylinder would be
prohibitive. Such turbines are useful for capacities greater than
is desirable for a single flow turbine, and which are still below
the maximum possibilities of a double flow turbine of the same
speed. In such machines the best efficiency is secured by making the
intermediate blading in a single section large enough to pass the
entire quantity of steam. A "dummy" similar to those used on the
single flow Parsons type, shown at the right of the impulse wheel,
compels all of the steam to pass through the single intermediate
section of the reaction blading, and balances the end thrust due to
this section. When the steam issues from the intermediate section,
the current is divided, one-half passing directly to the adjacent low
pressure section, while the other half passes through the holes shown
in the periphery of the hollow rotor and through the rotor itself,
beyond the dummy ring, into the other low pressure section at the
left hand end of the turbine.</p></div>

<div class="blockquot">
<p>NOTE.&mdash;There are logical engineering reasons for the existence of
the several types of turbine, viz., single flow, double flow, and
semi-double flow. The double flow turbine is not inherently superior
to the single flow design, but is used under conditions for which the
single flow machine is unsuitable. Similarly, the semi-double flow is
recommended only for conditions which it can meet more satisfactorily
than either of the other types.</p>

<p>NOTE.&mdash;Low pressure turbines use exhaust steam from non-condensing
engines and are valuable as an adjunct to existing plants for the
purpose of increasing economy and capacity with a minimum outlay for
new equipment.</p>

<p>NOTE.&mdash;Bleeder turbines are for use in plants which are required to
furnish, not only power, but also considerable and varying quantities
of low pressure steam for heating purposes. In these turbines a part
of the steam after it has done work in the high pressure stages may
be diverted to the heating system, and the remainder expanded through
the low pressure blading and exhausted into the condenser. In this
way none of the energy of the heating steam, due to the difference of
pressure between the boiler and the heating system is wasted. On the
other hand if no steam is required for heating purposes, the turbine
operates just as efficiently as though the bleeder feature were
absent.</p></div>

<p><span class="pagenum"><a name="Page_1969" id="Page_1969">1969</a></span></p>

<div class="figcenter">
  <a name="fig2755"></a>
  <img src="images/i137.jpg" alt="_" width="600" height="407" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,755.&mdash;Westinghouse valve gear with
steam relay. In the smaller turbines, the governor acts directly on
the steam admission valves, opening first the primary valve, and
then, if necessary, the secondary valve, after the primary is fully
open. In turbines of the single flow Parsons type, the governor
actuates two small valves controlling ports leading to steam relay
cylinders which operate the admission valves. The little valve
controlling the relay cylinder for the secondary valve has more lap
than the other and consequently does not come into action until the
primary valve has attained its maximum effective opening. The figure
shows the general design of this type of valve gear.</p></div>

<div class="blockquot">
<p><i>The De Laval steam turbine</i> is termed by its builders a high speed
rotary steam engine. It has but a single wheel, fitted with vanes or
buckets of such curvature as has been found to be best adapted for
receiving the impulse of the steam jet. There are no stationary or
guide blades, the angular position of the nozzles giving direction
to the jet. The nozzles are placed at an angle of 20 degrees to the
plane of motion of the buckets. The best energy in the steam is
practically devoted to the production of velocity in the expanding
or divergent nozzle, and the velocity thus attained by the issuing
jet of steam is about 4,000 feet per second. To attain the maximum
efficiency, the buckets attached to the periphery of the wheel
against which this jet impinges should have a speed of about 1,900
feet per second, but, owing to the difficulty of producing a material
for the wheel strong enough to withstand the strains induced by such
a high speed, it has been found necessary to limit the peripheral
speed to 1,200 or 1,300 feet per second.</p>

<p>It is well known that in a correctly designed nozzle the adiabatic
expansion of the steam from maximum to minimum pressure will
convert the entire static energy of the steam into kinetic energy.
Theoretically this is what occurs in the De Laval nozzle. The
<span class="pagenum"><a name="Page_1970" id="Page_1970">1970</a></span>
expanding steam acquires great velocity, and the energy of the jet
of steam issuing from the nozzle is equal to the amount of energy
that would be developed if an equal volume of steam were allowed to
adiabatically expand behind the piston of a reciprocating engine,
a condition, however, which for obvious reasons has never yet been
attained in practice with the reciprocating engine. But with the
divergent nozzle the conditions are different.</p>

<p><i>The Curtis turbine</i> is built by the General Electric Company at
their works in Schenectady, N. Y., and Lynn, Mass. They are of the
horizontal and vertical types. In the vertical type the revolving
parts are set upon a vertical shaft, the diameter of the shaft
corresponding to the size of the machine.</p>

<p>The shaft is supported by and runs upon a step bearing at the bottom.
This step bearing consists of two cylindrical cast iron plates
bearing upon each other and having a central recess between them
into which lubricating oil is forced under pressure by a steam or
electrically driven pump, the oil passing up from beneath.</p></div>

<div class="figcenter">
  <a name="fig2756"></a>
  <img src="images/i138.jpg" alt="_" width="600" height="350" />
  <p class="f90_left space-below1">
<span class="smcap">Figs.</span> 2,756 and 2,757.&mdash;Westinghouse valve
gear with oil relay. Governors for the larger turbines, particularly
those of the combination impulse and reaction double, or single
double flow type, employ an oil relay mechanism, as shown in the
figure, for operating the steam valves. In these turbines the
lubricating oil circulating pump, maintains a higher pressure than is
required for the lubricating system. The governor controls a small
relay valve A which admits pressure oil to, or exhausts it from the
operating cylinder. When oil is admitted to the operating cylinder
raising the piston, the lever C lifts the primary valve E. The
lever D moves simultaneously with C, but on account of the slotted
connection with the stem of the secondary valve F, the latter does
not begin to lift until the primary valve is raised to the point
at which its effective opening ceases to be increased by further
upward travel. In the Westinghouse designs, the operating valve, A
is connected not only to the governor, but also to a vibrator, which
gives it a slight but continuous reciprocating motion, while the
governor controls its mean position. The effect of this is manifested
in a slight pulsation throughout the entire relay system, which, so
to speak, keeps it "alive" and ready to respond instantly, to the
smallest change in the position of the governor. The oil relay can be
made sufficiently powerful to operate valves of any size, and it is
also in effect a safety device in that any failure of the lubricating
oil supply will automatically and immediately shut off the steam and
stop the turbine.</p></div>

<p><span class="pagenum"><a name="Page_1971" id="Page_1971">1971</a></span></p>
<p class="blockquot">
A weighted accumulator is sometimes installed in connection with
the oil pipe as a convenient device for governing the step bearing
pumps, and also as a safety device in case the pumps should fail, but
it is seldom required for the latter purpose, as the step bearing
pumps have proven after a long service in a number of cases, to be
reliable. The vertical shaft is also held in place and kept steady
by three sleeve bearings one just above the step, one between the
turbine and generator, and the other near the top.</p>

<div class="figcenter">
  <a name="fig2758"></a>
  <img src="images/i139.jpg" alt="_" width="600" height="215" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,758.&mdash;Elevation of new turbine
central station erected by the Boston Edison Co. The turbine room is
68 feet, 4 inches wide and 650 feet long from outside to outside of the
walls. The boiler room is 149 feet, 6 inches by 640 feet and equipped
with twelve groups of boiler, one group consisting of eight 512 H.P.
boilers for each turbine. The switching arrangements are located in
a separate building as shown in the elevation. The total floor space
covered by boiler room, turbine room and switchboard room is 2.64
square feet per kw. The boilers are all on the ground floor.
See <a href="#fig2714">fig. 2,714</a> for plan.</p></div>

<div class="blockquot">
<p>These guide bearings are lubricated by a standard gravity feed
system. It is apparent that the amount of friction in the machine is
very small, and as there is no end thrust caused by the action of the
steam, the relation between the revolving and stationary blades may
be maintained accurately. As a consequence, therefore, the clearances
are reduced to the minimum.</p>

<p>The Curtis turbine is divided into two or more stages, and each
stage has one, two or more sets of revolving blades bolted upon
the peripheries of wheels keyed to the shaft. There are also the
corresponding sets of stationary blades bolted to the inner walls of
the cylinder or casing.</p>

<p>The governing of speed is accomplished in the first set of nozzles
and the control of the admission valves here is effected by means of
a centrifugal governor attached to the top end of the shaft. This
<span class="pagenum"><a name="Page_1972" id="Page_1972">1972</a></span>
governor, by a very slight movement, imparts motion to levers, which
in turn work the valve mechanism.</p>

<p>The admission of steam to the nozzles is controlled by piston valves
which are actuated by steam from small pilot valves which are in turn
under the control of the governor.</p></div>

<div class="figcenter">
  <a name="fig2759"></a>
  <img src="images/i-0317.jpg" alt="_" width="600" height="481" />
  <p class="f90_left space-below1">
<span class="smcap">Fig.</span> 2,759.&mdash;Illustration of a weir. To
make a weir, place a board across the stream at some point which will
allow a pond to form above. The board should have a notch cut in
it with both side edges and the bottom sharply beveled toward the
intake, as shown in the above cut. The bottom of the notch, which
is called the "crest" of the weir, should be perfectly level and
the sides vertical. In the pond back of the weir, at a distance not
less than the length of the notch, drive a stake near the bank, with
its top precisely level with the crest. By means of a rule, or a
graduated stake as shown, measure the depth of water over the top
